      description: "Fan-Powered VAV Box w/ Electric Duct Heater",
      manufacturer: "Trane",
      model: "Series Fan Powered w/ Elec Heat",
      capacity: "1,200 CFM max / 7.5 kW heat",
      cfm: 1200,
      qty: 1,
      unit: "EA",
      notes: "NEW · 10in diameter inlet · 1,200 max / 300 min / 1,200 heat CFM · 7.5 kW electric duct heater · Same spec as VAV-1 · KN-1 · MGR Office 104 + Corridor 102 zone · 100 CFM OA · Coordinate landlord-approved VAV manufacturers/models per note 2"
    }, {
      tag: "VAV-3",
      description: "Fan-Powered VAV Box w/ Electric Duct Heater",
      manufacturer: "Trane",
      model: "Series Fan Powered w/ Elec Heat",
      capacity: "2,200 CFM max / 18 kW heat",
      cfm: 2200,
      qty: 1,
      unit: "EA",
      notes: "NEW · 14in diameter inlet · 2,200 max / 550 min / 2,200 heat CFM · 18 kW electric duct heater · KN-7: demolish and replace existing VAV box with this new unit · Extend and connect existing ductwork to new VAV · Breakroom 103 / Elec 106 / Reception 107 zone · 220 CFM OA total"
    }, {
      tag: "TF-1",
      description: "Ceiling Transfer Fan — Inline Centrifugal",
      manufacturer: "Greenheck",
      model: "SQ-98-VG",
      capacity: "290 CFM",
      cfm: 290,
      qty: 1,
      unit: "EA",
      notes: "NEW · Ceiling mount · Transfer to plenum space · Backdraft damper · Speed controller for balancing · Line voltage wall thermostatic control 75–90°F · Provide all transitions and fittings · Adjustable speed drive + disconnect · Seismic rated · KN-4"
    }, {
      tag: "EF-1",
      description: "Ceiling Exhaust Fan — Inline Centrifugal",
      manufacturer: "Greenheck",
      model: "SQ-97-VG",
      capacity: "80 CFM",
      cfm: 80,
      qty: 1,
      unit: "EA",
      notes: "NEW · Restroom 105 · Ceiling mount · Backdraft damper · Wire to timeclock · Extend and route to existing landlord exhaust system · Field verify exact size and location of landlord exhaust duct · Speed controller · KN-5"
    }, {
      tag: "SD-1",
      description: "Smoke Damper — Demising Wall Transfer Grille (field verify)",
      manufacturer: "Field Verify",
      model: "Replace if not working",
      capacity: "—",
      cfm: 0,
      qty: 1,
      unit: "LS",
      notes: "KN-3: Field verify existing transfer grille in demising walls · Verify existing smoke damper is in proper working condition · Replace with new if not working · Field coordinate size and location · Coordinate with landlord"
    }],
    ductwork: [
    // VAV-1 supply distribution — 6in round branches
    {
      description: "Round Supply Duct — 6in from VAV-1 to S1 Diffusers",
      size: "6in Rd",
      qty: 55,
      unit: "LF",
      gauge: "26ga",
      system: "Supply",
      notes: "6in round galv. supply from VAV-1 to S1 (6in neck) diffusers per M-101 plan · S1-6ø-100 and S1-6ø-50 labels on plan · Wrap insulation required per spec"
    },
    // VAV-2 supply distribution — 6in round branches
    {
      description: "Round Supply Duct — 6in from VAV-2 to S1 Diffusers",
      size: "6in Rd",
      qty: 35,
      unit: "LF",
      gauge: "26ga",
      system: "Supply",
      notes: "6in round from VAV-2 to S1 diffusers in office/corridor zone · S1-6ø-100 labels on plan"
    },
    // VAV-3 supply distribution — 8in round branches
    {
      description: "Round Supply Duct — 8in from VAV-3 to S2 Diffusers",
      size: "8in Rd",
      qty: 80,
      unit: "LF",
      gauge: "26ga",
      system: "Supply",
      notes: "8in round galv. supply from VAV-3 to S2 (8in neck) diffusers in sales/reception zone · S2-8ø-200 labels on plan · Wrap insulation per spec"
    },
    // VAV inlet connections to existing mall supply — rectangular transitions
    {
      description: "Rect-to-Round Transition + Connection to Existing Mall Supply",
      size: "14x14",
      qty: 12,
      unit: "LF",
      gauge: "24ga",
      system: "Supply",
      notes: "New rectangular transition ductwork connecting VAV inlets to existing mall supply ductwork · 14×14 at main, 12×12 and 10×10 branch connections per plan · Field verify exact location of existing duct · Provide transitions and fittings as required"
    },
    // Return ductwork to R1/R2 grilles
    {
      description: "Return Duct — 24×12 to R1 Return Grilles",
      size: "24x12",
      qty: 40,
      unit: "LF",
      gauge: "24ga",
      system: "Return",
      notes: "Return air duct from R1 Titus 300RS 24×24 (neck 24×12) grilles · Per M-101 plan R1-24x12 labels · Insulated per spec"
    }, {
      description: "Return Duct — 24×24 to R2 Return Grilles (eggcrate)",
      size: "24x24",
      qty: 25,
      unit: "LF",
      gauge: "24ga",
      system: "Return",
      notes: "Return air duct for R2 Titus 300RS 24×24 (neck 24×24) per plan — 2×R2 in retail area"
    },
    // Transfer fan TF-1 duct
    {
      description: "Transfer Fan Duct — TF-1 to Plenum",
      size: "10x10",
      qty: 12,
      unit: "LF",
      gauge: "26ga",
      system: "Exhaust",
      notes: "TF-1 Greenheck SQ-98-VG ceiling transfer fan duct to plenum space · 290 CFM · Provide all transitions + fittings per KN-4 · Backdraft damper"
    },
    // Exhaust duct EF-1 to landlord exhaust
    {
      description: "Exhaust Duct — EF-1 to Landlord Exhaust System",
      size: "6in Rd",
      qty: 15,
      unit: "LF",
      gauge: "26ga",
      system: "Exhaust",
      notes: "EF-1 exhaust from restroom to existing landlord exhaust duct · 80 CFM · Field verify exact size and location of landlord exhaust duct per KN-5"
    },
    // Flex duct final connections
    {
      description: "Flex Duct — Final Connections to Diffusers (max 5ft)",
      size: "6in Flex",
      qty: 40,
      unit: "LF",
      gauge: "Flex R-6",
      system: "Supply",
      notes: "Max 5ft per general note 21 · From spin-in connection to diffuser neck · Air scoop spin-in connections · Volume damper at each branch takeoff per GN-24"
    }, {
      description: "Flex Duct — Final Connections to 8in Diffusers (max 5ft)",
      size: "8in Flex",
      qty: 30,
      unit: "LF",
      gauge: "Flex R-6",
      system: "Supply",
      notes: "Max 5ft · 8in flex to S2 diffusers in retail/reception zone"
    },
    // Volume dampers at branch takeoffs
    {
      description: "Volume Dampers — All Supply and Return Branch Takeoffs",
      size: "—",
      qty: 14,
      unit: "EA",
      gauge: "—",
      system: "Supply",
      notes: "Per GN-24: provide volume dampers in all supply and return branch ducts at main trunks · Fusible links where required"
    }],
    piping: [{
      description: "Condensate Drain — VAV Box Electric Duct Heaters (field verify routing)",
      size: '3/4" PVC',
      qty: 30,
      unit: "LF",
      material: "Schedule 40 PVC",
      insulation: "None",
      notes: "Condensate from VAV-1/2/3 electric duct heaters to nearest approved receptor · 10 LF estimated per VAV · Field verify routing and receptor location"
    }],
    diffusers: [{
      description: "S1 — Titus TMS-AA Supply Diffuser 24×24 (6in neck)",
      size: "24x24",
      qty: 8,
      unit: "EA",
      type: "Titus TMS-AA",
      cfm: "50-100",
      notes: "6in neck · White · All-direction air pattern · Volume adapter furnished and installed · OBD if in GWB ceiling per GN note · Per plan — S1-6ø-50 (1 ea) and S1-6ø-100 (7 ea)"
    }, {
      description: "S2 — Titus TMS-AA Supply Diffuser 24×24 (8in neck)",
      size: "24x24",
      qty: 10,
      unit: "EA",
      type: "Titus TMS-AA",
      cfm: "200",
      notes: "8in neck · White · Volume adapter · All-direction pattern · Per plan S2-8ø-200 labels — 8 in retail/reception zone"
    }, {
      description: "R1 — Titus 300RS Return Grille 24×24 (24×12 neck)",
      size: "24x24",
      qty: 4,
      unit: "EA",
      type: "Titus 300RS return",
      cfm: "—",
      notes: "Neck 24×12 · White · Volume adapter · Per plan — R1-24x12 labels in office, corridor, and sales zones"
    }, {
      description: "R2 — Titus 300RS Return Grille 24×24 (24×24 neck)",
      size: "24x24",
      qty: 2,
      unit: "EA",
      type: "Titus 300RS return",
      cfm: "—",
      notes: "Neck 24×24 · White · Volume adapter · Per plan — 2×R2 in retail sales zone"
    }],
    controls: [{
      description: "7-Day Programmable Thermostat — VAV-1",
      qty: 1,
      unit: "EA",
      manufacturer: "Locking clear plastic box required",
      notes: "Digital programmable 7-day · DDC room thermostat · Mount 44in AFF, 8in from light switch · Provide new control wiring to VAV-1 · Locking clear plastic cover per GN-10 · Coordinate final location with owner per KN-2 · Remote therma-fuser VAV adjuster per legend"
    }, {
      description: "7-Day Programmable Thermostat — VAV-2",
      qty: 1,
      unit: "EA",
      manufacturer: "Locking clear plastic box required",
      notes: "Same spec as VAV-1 · Mount 44in AFF · Coordinate location with owner · Modify existing control wiring as required per demo note B"
    }, {
      description: "7-Day Programmable Thermostat — VAV-3",
      qty: 1,
      unit: "EA",
      manufacturer: "Locking clear plastic box required",
      notes: "Same spec as VAV-1 · Mount 44in AFF · KN-7: connect to new VAV-3 replacing demo'd existing unit"
    }, {
      description: "TF-1 Wall Thermostatic Controller — Line Voltage",
      qty: 1,
      unit: "EA",
      manufacturer: "Line voltage wall thermostat",
      notes: "Line voltage wall thermostatic control · Range 75–90°F · For TF-1 Greenheck SQ-98-VG transfer fan · Speed control per fan schedule note 1"
    }, {
      description: "EF-1 Timeclock",
      qty: 1,
      unit: "EA",
      manufacturer: "By EC coordination",
      notes: "Wire EF-1 to timeclock per KN-5 and fan schedule · Backdraft damper interlock"
    }, {
      description: "Smoke Duct Detectors — Per VAV Zone (GN-9)",
      qty: 3,
      unit: "EA",
      manufacturer: "UL listed",
      notes: "Per GN-9: all HVAC units shall be provided with smoke duct detector at each zone · One per VAV zone (VAV-1, VAV-2, VAV-3) · Coordinate with EC for power"
    }],
    fittingsPct: 0.22,
    scopeSummary: "Retail HVAC TI relo for VisionWorks #65, Parks Mall at Arlington TX, ~1,623 SF. Full demo of existing VAV boxes, ductwork, diffusers, grilles, exhaust fans, and thermostats throughout. Install 3 new Trane fan-powered VAV boxes with electric duct heaters: VAV-1 (10in/1,200 CFM/7.5 kW, retail), VAV-2 (10in/1,200 CFM/7.5 kW, office/corridor), VAV-3 (14in/2,200 CFM/18 kW, sales/reception) — all connect to existing mall supply ductwork. TF-1 Greenheck SQ-98-VG ceiling transfer fan (290 CFM, thermostatically controlled to plenum). EF-1 Greenheck SQ-97-VG restroom exhaust fan (80 CFM, timeclock) connecting to landlord exhaust system. Titus TMS-AA supply diffusers and 300RS return grilles throughout. 3 new programmable thermostats with locking covers. NO standalone equipment — system is entirely VAV terminal off mall HVAC. Total OA: 220 CFM scheduled.",
    warnings: ["VAV LANDLORD APPROVAL: Per schedule note 2, coordinate with landlord for acceptable VAV box manufacturers and models before ordering. Trane specified but landlord may require specific brand. All work to be approved by landlord per GN-19-20.", "EXISTING MALL SUPPLY DUCTWORK: Each VAV inlet connects to existing mall supply. Field verify exact location, size, and condition of existing supply ductwork before fabricating inlet connections. 14×14, 12×12, 10×10 shown on plan — confirm actual sizes in field per KN-1.", "VAV-3 IS A REPLACEMENT: KN-7 — VAV-3 demolishes and replaces an existing VAV box. Extend and connect existing ductwork to new unit. Field verify exact location of existing VAV box before ordering new unit.", "SMOKE DAMPER IN DEMISING WALL: KN-3 — field verify existing smoke damper in demising wall transfer grille is working. Replace with new if not. Coordinate size and location with landlord. Budget for replacement.", "LANDLORD EXHAUST SYSTEM: EF-1 must connect to existing landlord exhaust system. Field verify exact size and location of landlord exhaust duct before sizing connections. Wire to timeclock (coordinate with EC).", "NO STANDALONE EQUIPMENT: This is a VAV terminal system only — no RTUs, AHUs, or condensing units in scope. All cooling/heating capacity is from the existing mall HVAC system. Verify mall system has adequate capacity before bidding.", "DEMO SCOPE: Full demo throughout entire project — all existing VAV boxes, ductwork, diffusers, grilles, exhaust fans, and thermostats. Demo note applies to EVERY ROOM. Budget for significant demo and disposal time.", "VAV STARTUP/TEST: Per note 8, provide check-out and startup systems test of each VAV control box. Per note 9, provide power wiring and disconnects. Coordinate with EC.", "MERV-13 FILTERS: Per GN-15, all HVAC units require 2in thick pleated MERV-13 filters. Verify VAV units can accommodate filter frames or provide separate filter section.", "OA TOTALS: 220 CFM total OA scheduled across all zones. Retail 101 = 120 CFM, Office/Corridor = 100 CFM, Other = 220 CFM per table. OA provided through VAV economizer control — verify with landlord system capacity.", "FLEX DUCT MAX 5ft: Per GN-21, flex ductwork shall not exceed 5ft maximum. Where longer runs required, extend round galvanized to flex. Enforce on all final connections.", "THERMOSTAT LOCATIONS: Final placement to be selected by CM or owner's representative per GN-14. Mount 44in AFF, 8in from light switches. Locking clear plastic protective covers required per GN-10."]
  },
  "The North Face #562 — NorthPark Center, Dallas TX (25380-562)": {
    projectInfo: {
      detectedProjectName: "The North Face Store #562",
      detectedAddress: "8687 N Central Expressway, Space #2N1-2130 & #2N1-2131, Dallas TX 75225",
      detectedDrawingNumber: "M-001 / M-002 / M-003 / M-100 / M-200",
      scale: '3/16"=1\'',
      buildingType: "Retail TI — Level 2, NorthPark Center Mall",
      totalSF: 3477
    },
    airBalance: [{
      zone: "Stockroom (CU-1/AHU-1)",
      areaSF: 378,
      supplyCFM: 600,
      returnCFM: 520,
      exhaustCFM: 0,
      netCFM: 80
    }, {
      zone: "Sales Floor (CU-2/AHU-2)",
      areaSF: 2544,
      supplyCFM: 2000,
      returnCFM: 1530,
      exhaustCFM: 0,
      netCFM: 470
    }, {
      zone: "Sales/Storage Room (CU-3/AHU-3)",
      areaSF: 555,
      supplyCFM: 1600,
      returnCFM: 1220,
      exhaustCFM: 0,
      netCFM: 380
    }, {
      zone: "Restroom — EF-1 Exhaust",
      areaSF: 0,
      supplyCFM: 0,
      returnCFM: 0,
      exhaustCFM: 70,
      netCFM: -70
    }],
    equipment: [{
      tag: "CU-1",
      description: "Outdoor Condensing Unit — Heat Pump",
      manufacturer: "Trane",
      model: "5TWR5018A1",
      capacity: "1.5 Ton",
      cfm: 600,
      qty: 1,
      unit: "EA",
      notes: "Heat pump · R-454B · 208/1/60 · 12A MCA / 20A MOCP · 174 lbs · HSPF2 8.0 · COP 4.0 · Pair with AHU-1 · Install on existing roof in landlord-designated HVAC zone — label 'NORTH FACE CU-1' · Install level on elevated platform · coordinate exact location in field"
    }, {
      tag: "AHU-1",
      description: "Indoor Air Handling Unit — Split System",
      manufacturer: "Trane",
      model: "5TAMXD05AV41DA",
      capacity: "1.5 Ton / 600 CFM",
      cfm: 600,
      qty: 1,
      unit: "EA",
      notes: "80 CFM OA · 208/1/60 · 16A MCA / 25A MOCP · 164 lbs · Notes A-B: 4in air filter box + TXV; horizontal config · Barometric relief · Condensate overflow float switch · Condensate lift pump if needed · Primary/secondary drain pans · Vibration isolation · Duct detectors · AHU economizer controller + actuators + 3-position dampers · Access panel above ceiling · Pair with CU-1 · Stockroom"
    }, {
      tag: "CU-2",
      description: "Outdoor Condensing Unit — Heat Pump",
      manufacturer: "Trane",
      model: "5TWA4060A4",
      capacity: "5.0 Ton",
      cfm: 2000,
      qty: 1,
      unit: "EA",
      notes: "Heat pump · R-454B · 460/3/60 · 14.3A MCA / 15A MOCP · 251 lbs · HSPF2 9.4 · COP 4.0 · Pair with AHU-2 · Label 'NORTH FACE CU-2' · Install on existing roof in landlord-designated HVAC zone · coordinate exact location in field"
    }, {
      tag: "AHU-2",
      description: "Indoor Air Handling Unit — Split System w/ Full Economizer",
      manufacturer: "Trane",
      model: "5TEM6D07AV51",
      capacity: "5.0 Ton / 2,000 CFM",
      cfm: 2000,
      qty: 1,
      unit: "EA",
      notes: "470 CFM OA · 208/1/60 · 9A MCA / 15A MOCP · 174 lbs · Notes A-B · FULL-SIZE ECONOMIZER required per M-100 note · Barometric relief · 4in filter box + TXV · Horizontal config · Condensate float switch · Vibration isolation · Pair with CU-2 · Main sales floor · Verify intake air opening size and upsize as needed per plan KN"
    }, {
      tag: "CU-3",
      description: "Outdoor Condensing Unit — Heat Pump",
      manufacturer: "Trane",
      model: "5TWA4048A4000",
      capacity: "4.0 Ton",
      cfm: 1600,
      qty: 1,
      unit: "EA",
      notes: "Heat pump · R-454B · 460/3/60 · 15.20A MCA / 15A MOCP · 251 lbs · HSPF2 7.8 · COP 3.9 · Pair with AHU-3 · Label 'NORTH FACE CU-3' · Install on existing roof in landlord-designated zone"
    }, {
      tag: "AHU-3",
      description: "Indoor Air Handling Unit — Split System",
      manufacturer: "Trane",
      model: "5TAMXD07AV51DA",
      capacity: "4.0 Ton / 1,600 CFM",
      cfm: 1600,
      qty: 1,
      unit: "EA",
      notes: "380 CFM OA · 208/1/60 · 9A MCA / 15A MOCP · 170 lbs · Notes A-B · 4in filter box + TXV · Horizontal config · Barometric relief · Condensate float switch · Vibration isolation · Pair with CU-3 · Sales/storage room · Verify intake air opening and upsize as needed per plan KN"
    }, {
      tag: "EF-1",
      description: "Exhaust Fan — Ceiling Centrifugal",
      manufacturer: "Greenheck",
      model: "SP-B110",
      capacity: "70 CFM",
      cfm: 70,
      qty: 1,
      unit: "EA",
      notes: "0.200 in SP · Direct drive · 1.1A · 120/1/60 · 11 lbs · Restroom · Ceiling mount · Ceiling grille included · Gravity backdraft damper · Plug-type disconnect switch · Speed controller · Interlock with wall switch per schedule note 1 · Label 'NORTH FACE EF-1'"
    }],
    ductwork: [
    // AHU drops — drain pan, canvas, transition at each unit
    {
      description: "AHU Supply/Return Duct Drop — Drain Pan + Canvas + Transition",
      size: "20x18",
      qty: 24,
      unit: "LF",
      gauge: "24ga",
      system: "Supply",
      notes: "Full-size S/A and R/A risers from each AHU through ceiling · 1in internal liner per spec · Canvas flex connection at AHU · Drain pan at each AHU · 8 LF estimated per AHU × 3 units"
    },
    // Main supply trunks — galvanized 1in liner
    {
      description: "Supply Trunk Duct — 1in Internal Liner",
      size: "24x14",
      qty: 55,
      unit: "LF",
      gauge: "24ga",
      system: "Supply",
      notes: "Main supply trunks from AHU-2 along sales floor ceiling · Galvanized · 1in internal liner · S-drive connections · Per M-100 plan"
    }, {
      description: "Supply Trunk Duct — Medium",
      size: "18x12",
      qty: 40,
      unit: "LF",
      gauge: "24ga",
      system: "Supply",
      notes: "Sub-trunk branches from main to device clusters · AHU-1 and AHU-3 runs · 1in internal liner"
    },
    // Return air duct
    {
      description: "Return Air Duct — 1in Internal Liner",
      size: "24x24",
      qty: 45,
      unit: "LF",
      gauge: "24ga",
      system: "Return",
      notes: "Full-size return mains back to AHU units · 1in liner · S-drive connections · Per plan"
    }, {
      description: "Return Air Duct — Medium",
      size: "16x12",
      qty: 35,
      unit: "LF",
      gauge: "24ga",
      system: "Return",
      notes: "Return sub-branches · 1in liner"
    },
    // OA ducts from AHU
    {
      description: "Outside Air Duct — AHU-2 (Economizer)",
      size: "14x12",
      qty: 25,
      unit: "LF",
      gauge: "26ga",
      system: "OA",
      notes: "Full-size OA duct for AHU-2 economizer, 470 CFM · Verify intake size and upsize per M-100 KN · Connect to sidewall louver where roof intakes not appropriate"
    }, {
      description: "Outside Air Duct — AHU-1 / AHU-3",
      size: "10x8",
      qty: 30,
      unit: "LF",
      gauge: "26ga",
      system: "OA",
      notes: "OA runouts for AHU-1 (80 CFM) and AHU-3 (380 CFM) · 15 LF each estimated"
    },
    // Spiral pipe
    {
      description: "Spiral Round Supply Duct — 20in w/ 1in Liner",
      size: "20in Rd",
      qty: 35,
      unit: "LF",
      gauge: "22ga",
      system: "Supply",
      notes: "20in spiral per M-100 plan · 1in internal liner per spec · R-8 minimum · McGill Acousti-K27 or equal · Beaded joints"
    }, {
      description: "Spiral Round Supply Duct — 18in w/ 1in Liner",
      size: "18in Rd",
      qty: 30,
      unit: "LF",
      gauge: "22ga",
      system: "Supply",
      notes: "18in spiral branches per plan · 1in liner"
    }, {
      description: "Spiral Round Supply Duct — 14in w/ 1in Liner",
      size: "14in Rd",
      qty: 40,
      unit: "LF",
      gauge: "24ga",
      system: "Supply",
      notes: "14in spiral per plan · branch distribution"
    }, {
      description: "Spiral Round Supply Duct — 12in w/ 1in Liner",
      size: "12in Rd",
      qty: 30,
      unit: "LF",
      gauge: "24ga",
      system: "Supply",
      notes: "12in spiral to device groups"
    }, {
      description: "Spiral Round Supply Duct — 10in w/ 1in Liner",
      size: "10in Rd",
      qty: 25,
      unit: "LF",
      gauge: "26ga",
      system: "Supply",
      notes: "10in final branches"
    }, {
      description: "Spiral Round Supply Duct — 6in w/ 1in Liner",
      size: "6in Rd",
      qty: 20,
      unit: "LF",
      gauge: "26ga",
      system: "Supply",
      notes: "6in to S3 slot diffuser and S4 supply grilles · per plan 6in takeoffs"
    },
    // Exhaust duct
    {
      description: "Restroom Exhaust Duct — EF-1",
      size: "8x6",
      qty: 15,
      unit: "LF",
      gauge: "26ga",
      system: "Exhaust",
      notes: "Exhaust duct from restroom ceiling to EF-1 · 70 CFM · field verify routing and size per M-200 KN"
    },
    // Flex duct final connections
    {
      description: "Flex Duct — Final Connections to Devices (R-8)",
      size: "8in Flex",
      qty: 60,
      unit: "LF",
      gauge: "Flex R-8",
      system: "Supply",
      notes: "Max 5 LF per spec · 2in insulation R-8 min · UL 181 · cone-tee takeoff with blade damper · panduit drawband + additional drawband over insulation · to S1/S2/S4 sidewall grilles and R1/R2/R3 returns"
    }, {
      description: "Flex Duct — Slot Diffuser (S3) Final",
      size: "6in Flex",
      qty: 12,
      unit: "LF",
      gauge: "Flex R-8",
      system: "Supply",
      notes: "6in flex to S3 FL-10-HT slot diffuser · Max 5 LF per spec · Provide matching Titus FBPI-20 boot per schedule note"
    },
    // Volume dampers
    {
      description: "Balancing Damper — Branch Takeoffs at Cone-Tees",
      size: "—",
      qty: 16,
      unit: "EA",
      gauge: "—",
      system: "Supply",
      notes: "Blade damper in each cone-tee takeoff per spec 4.2.1D · Do not use saddles · Locking quadrant with 18in orange marker tape per M-200 detail"
    }],
    piping: [{
      description: "Condensate Drain — AHU-1/2/3 (3/4in, insulated)",
      size: '3/4" PVC or Type M copper',
      qty: 60,
      unit: "LF",
      material: "Schedule 40 PVC",
      insulation: "3/8in Armaflex",
      notes: "Route to approved receptor via air gap per M-100 note · 3/4in for up to 20 tons · Insulate refrigerant piping with 3/8in Armaflex per spec 4.3.1C · 20 LF est. per AHU × 3"
    }, {
      description: "Condensate P-Trap — per AHU",
      size: '3/4"',
      qty: 3,
      unit: "EA",
      material: "PVC or copper",
      insulation: "None",
      notes: "One per AHU · Primary and secondary drain connections · Factory overflow float switch at each AHU"
    }],
    diffusers: [{
      description: "S1 — Titus 300RL Supply Grille 14×12 (neck 12×10)",
      size: "14x12",
      qty: 6,
      unit: "EA",
      type: "Titus 300RL double deflection",
      cfm: "350",
      notes: "Neck 12×10 · Steel · Double deflection sidewall/duct mount · OBD for GWB ceiling per schedule note 1 · Standard white · Per plan"
    }, {
      description: "S2 — Titus 300RL Supply Grille 12×10 (neck 10×8)",
      size: "12x10",
      qty: 5,
      unit: "EA",
      type: "Titus 300RL double deflection",
      cfm: "300",
      notes: "Neck 10×8 · Steel · Double deflection · OBD for GWB ceiling · Standard white"
    }, {
      description: "S3 — Titus FL-10-HT 1-Slot Diffuser 4ft×1in High Throw",
      size: "4ft x 1in",
      qty: 4,
      unit: "EA",
      type: "Titus FL-10-HT slot high throw",
      cfm: "50",
      notes: "High throw pattern · 4ft length · Provide matching Titus FBPI-20 boot · See M-200 for damper control detail · Per plan"
    }, {
      description: "S4 — Titus 300RL Supply Grille 10×10 (neck 8×8)",
      size: "10x10",
      qty: 6,
      unit: "EA",
      type: "Titus 300RL double deflection",
      cfm: "150",
      notes: "Neck 8×8 · Steel · Double deflection sidewall/duct mount · OBD for GWB ceiling · Standard white"
    }, {
      description: "R1 — Titus 355RL Return Grille 26×14 (neck 24×12)",
      size: "26x14",
      qty: 3,
      unit: "EA",
      type: "Titus 355RL return",
      cfm: "—",
      notes: "Neck 24×12 · Steel · Sidewall return/transfer air · OBD for GWB ceiling · Standard white"
    }, {
      description: "R2 — Titus 355RL Return Grille 18×12 (neck 16×10)",
      size: "18x12",
      qty: 3,
      unit: "EA",
      type: "Titus 355RL return",
      cfm: "—",
      notes: "Neck 16×10 · Steel · Sidewall return/transfer air · Standard white"
    }, {
      description: "R3 — Titus 50F Return Grille Eggcrate (24×24 and 12×12)",
      size: "24x24 / 12x12",
      qty: 4,
      unit: "EA",
      type: "Titus 50F eggcrate",
      cfm: "—",
      notes: "Steel eggcrate · See plan for exact size mix · 24×24 and 12×12 as shown"
    }, {
      description: "VD — Motorized Volume Damper (4× Greenheck, per Bartos quote)",
      size: "—",
      qty: 4,
      unit: "EA",
      type: "Greenheck two-position motorized",
      cfm: "—",
      notes: "Electric actuators · Two-position per schedule · Bartos quote #243312(MC) $1,670 for 4 units"
    }],
    controls: [{
      description: "Thermostat/Controller — AHU-1 (Programmable 7-day, 24V)",
      qty: 1,
      unit: "EA",
      manufacturer: "Honeywell Pro 800 or equal",
      notes: "208V/1ph · Program 7-day 2-event · Sub-base manual H/C switch · Fan on/auto switch · Protective locking cover · 4ft AFF · Verify location w/ CM or owner per M-100 KN2 · Night setback · Install duct smoke detector and interlock · Provide and install for AHU-1"
    }, {
      description: "Thermostat/Controller — AHU-2 (Programmable 7-day, 24V)",
      qty: 1,
      unit: "EA",
      manufacturer: "Honeywell Pro 800 or equal",
      notes: "AHU-2 · Same spec as AHU-1 · Economizer controller + actuators + 3-position dampers + relays + wiring (all compatible voltages) · T-stat to AHU-2 per plan"
    }, {
      description: "Thermostat/Controller — AHU-3 (Programmable 7-day, 24V)",
      qty: 1,
      unit: "EA",
      manufacturer: "Honeywell Pro 800 or equal",
      notes: "AHU-3 · Same spec as AHU-1 · T-stat to AHU-3 per plan"
    }, {
      description: "Duct Smoke Detector — AHU Return Air (Totaline P370-0001 or equal)",
      qty: 3,
      unit: "EA",
      manufacturer: "Totaline P370-0001 / UL 268A listed",
      notes: "One per AHU return air duct · UL 268A listed · Drill 0.5in holes for detector tubes · Fasten to ductwork · Powered outputs for remote LED and audible alarm · Factory option: DPDT auxiliary relay · Wire with 14-16 AWG, 24VAC or 120/240VAC · Interlock with AHU to shut unit on smoke"
    }, {
      description: "EF-1 Wall Switch Interlock",
      qty: 1,
      unit: "EA",
      manufacturer: "By EC",
      notes: "Backdraft damper interlock with wall switch per EF schedule note 1 · MC coordinates wiring rough-in"
    }, {
      description: "Motorized Damper Actuators — OA / Return (per Bartos quote)",
      qty: 4,
      unit: "EA",
      manufacturer: "Greenheck",
      notes: "Two-position motorized dampers w/ electric actuators · Bartos quote #243312(MC) $1,670 · AHU-1 and AHU-2 per plan VD symbols · Tie to economizer controller"
    }],
    defaultOverrides: {
      "Equipment": {
        enabled: true,
        amount: "22993",
        vendor: "Carrier Enterprise — Quote 1025AMIZ4419 (rev.) · Trane CU-1/AHU-1 + CU-2/AHU-2 + CU-3/AHU-3 · dated 10/2025"
      },
      "Ductwork": {
        enabled: true,
        amount: "8679",
        vendor: "J-MIL Sheet Metal — Proposal 10/30/2025 · per M-100 3/16\"=1' scale · S-drive, 1in liner, spiral, drain pan+canvas+transition · +$1,268 if paint grip"
      },
      "Diffusers/Grilles": {
        enabled: true,
        amount: "1630",
        vendor: "Bartos #243312(MC) · 29 Metalaire diffusers/grilles · 10/29/2025"
      },
      "Exhaust Fans & Accessories": {
        enabled: true,
        amount: "240",
        vendor: "Bartos #243312(MC) · EF-1 Greenheck SP-B110 w/ grille+damper+disconnect+speed controller"
      },
      "Subcontractors": {
        enabled: true,
        amount: "1350",
        vendor: "Airadigm #2540007769.01 · TAB: 3 AHUs + 1 EF + 20 devices + project engineering · 10/28/2025"
      }
    },
    fittingsPct: 0.20,
    scopeSummary: "Retail HVAC TI for The North Face Store #562, Level 2 NorthPark Center, Dallas TX. 3,477 SF / 10.5 tons total. Three Trane R-454B heat pump split systems: CU-1/AHU-1 (1.5T/600 CFM, 208/1) stockroom; CU-2/AHU-2 (5T/2,000 CFM, 460/3) main sales with full economizer; CU-3/AHU-3 (4T/1,600 CFM, 208/1) sales/storage. All AHUs horizontal with 4in filter box, TXV, barometric relief, condensate float switch, vibration isolation. One Greenheck SP-B110 ceiling exhaust fan (70 CFM) for restroom. Low-pressure galvanized ductwork with 1in internal liner; spiral pipe R-8 minimum. Titus air devices throughout. All equipment to be mounted on existing roof in landlord-designated HVAC zone — startup/test by landlord MC at tenant expense per NorthPark tenant criteria. Mandatory 3rd-party TAB (Airadigm). Note: CUs are on 460/3 (CU-2/3) and 208/1 (CU-1/3) — verify electrical service availability at each location with EC.",
    warnings: ["LANDLORD STARTUP REQUIREMENT: Per M-100 Dallas TX note, startup and testing of HVAC equipment shall be by the LANDLORD'S mechanical contractor at TENANT'S expense. When AHU and CU are ready for startup, tenant's contractor must obtain and complete the Start Up and Air Balance Request Form from Tenant Manual — coordinate timing with NorthPark management.", "ROOF LOCATION: All CUs install on existing roof at Level 2. Install level on elevated platform in landlord-designated HVAC zone per plan KN2. Label each unit 'NORTH FACE' + unit number. Verify exact location in field with landlord.", "MIXED VOLTAGES: CU-1 is 208/1/60; CU-2 and CU-3 are 460/3/60. AHU-1/2/3 are all 208/1/60. Verify EC service availability at all equipment locations before ordering.", "R-454B REFRIGERANT: All three Trane split systems use R-454B (A2L mildly flammable). Verify code compliance, refrigerant detector requirements, and installer certification for A2L per Dallas amendments to 2021 IMC.", "AHU-2 FULL ECONOMIZER: AHU-2 requires a full-size economizer per M-100 note. All AHUs require barometric relief. Verify economizer controller, actuators, 3-position dampers, and wiring are all included and compatible voltage.", "VERIFY INTAKE AIR OPENINGS: M-100 plan shows 'Verify intake air opening to fit new duct. Upsize as needed' at multiple AHU locations. Field verify before fabricating OA ductwork.", "REFRIGERANT PIPING ROUTING: GC to locate and size existing refrigerant piping drop location and upsize as needed per M-100 plan KN note.", "TAB MANDATORY: 3rd-party TAB required by licensed/AABC-certified firm per spec 5.1.1. Report must be delivered to owner/architect before final acceptance. Airadigm proposal #2540007769.01 $1,350.", "CARRIER ENTERPRISE QUOTE: $22,993 for all three Trane split systems (CU-1/AHU-1, CU-2/AHU-2, CU-3/AHU-3). Valid 30 days from 10/2025 — reverify pricing before bid. Excludes: thermostats, smoke detectors, controls, piping specialties, electrical disconnects, unloading/rigging.", "J-MIL DUCT QUOTE: $8,679 + sales tax. Add $1,268 if paint grip metal required (not included). Excludes: snap-lock, hangers, control dampers, fire/smoke sleeves, grilles, delivery.", "BARTOS QUOTE: 30-day pricing guarantee. Pricing based on 2×2 step-down supply diffusers and 2×2 perforated return panels — verify against final Titus schedule. Square-to-rounds NOT included. Trim frames for sheetrock ceilings EXCLUDED.", "DUCT SMOKE DETECTORS: Required in return air of each AHU per spec and general note 8. Wire and interlock with AHU. Totaline P370-0001 or UL 268A equivalent. Coordinate with EC for power.", "CONDENSATE: Route primary condensate to approved receptor via air gap per M-100 notes. 3/4in for up to 20 tons. Condensate drain piping is Schedule 40 PVC per spec 4.6.5. Insulate refrigerant piping with 3/8in Armaflex.", "SLOT DIFFUSERS S3: Provide matching Titus FBPI-20 boot for S3 FL-10-HT slot diffusers. See M-200 for damper control detail. Refer to plan for exact locations.", "AS-IS CONDITION: Space delivered to contractor as-is per Dallas TX note. All work to complete a fully operational space is by the GC. Field visit required prior to bid."]
  },
  "Taco Bell — 9117 S Sam Rayburn Hwy W, Howe TX 75459": {
    projectInfo: {
      detectedProjectName: "Taco Bell — Howe (Endeavor 2.0)",
      detectedAddress: "9117 S Sam Rayburn Hwy W, Howe TX 75459",
      detectedDrawingNumber: "M1–M5",
      scale: '1/4" = 1\'\'-0"',
      buildingType: "End-Cap Restaurant (END_MRD 40)",
      totalSF: 2500
    },
    airBalance: [{
      zone: "Dining / Lobby",
      areaSF: 1200,
      supplyCFM: 2000,
      returnCFM: 1800,
      exhaustCFM: 0,
      netCFM: 200
    }, {
      zone: "Kitchen / Prep",
      areaSF: 1000,
      supplyCFM: 3000,
      returnCFM: 500,
      exhaustCFM: 2500,
      netCFM: 0
    }, {
      zone: "Restrooms",
      areaSF: 100,
      supplyCFM: 0,
      returnCFM: 0,
      exhaustCFM: 150,
      netCFM: -150
    }, {
      zone: "Storage / Office",
      areaSF: 200,
      supplyCFM: 200,
      returnCFM: 200,
      exhaustCFM: 0,
      netCFM: 0
    }],
    equipment: [{
      tag: "RTU-1",
      description: "Packaged Rooftop Unit w/ Gas Heat 5.0 Ton",
      qty: 1,
      unit: "EA",
      unitCost: 9000,
      totalCost: 9000,
      category: "equipment"
    }, {
      tag: "RTU-2",
      description: "Packaged Rooftop Unit w/ Gas Heat 7.5 Ton",
      qty: 1,
      unit: "EA",
      unitCost: 15000,
      totalCost: 15000,
      category: "equipment"
    }, {
      tag: "EF-1",
      description: "Kitchen Hood Exhaust Fan Greenheck",
      qty: 1,
      unit: "EA",
      unitCost: 200,
      totalCost: 200,
      category: "exhaust_fans"
    }, {
      tag: "EF-2",
      description: "Restroom Exhaust Fan Greenheck",
      qty: 1,
      unit: "EA",
      unitCost: 150,
      totalCost: 150,
      category: "exhaust_fans"
    }, {
      tag: "AC-1",
      description: "Drive-Thru Air Curtain Mars",
      qty: 1,
      unit: "EA",
      unitCost: 1800,
      totalCost: 1800,
      category: "air_curtains"
    }, {
      tag: "AC-2",
      description: "Front Door Air Curtain Mars",
      qty: 1,
      unit: "EA",
      unitCost: 1800,
      totalCost: 1800,
      category: "air_curtains"
    }, {
      tag: "RC-1",
      description: "Refrigerant Circuit RTU-1",
      qty: 1,
      unit: "EA",
      unitCost: 0,
      totalCost: 0,
      category: "refrigerant"
    }, {
      tag: "RC-2",
      description: "Refrigerant Circuit RTU-2",
      qty: 1,
      unit: "EA",
      unitCost: 0,
      totalCost: 0,
      category: "refrigerant"
    }],
    ductwork: [{
      tag: "SA-M1",
      description: "Supply Main 24x12 G26",
      qty: 1,
      lengthLF: 25,
      unit: "LF",
      unitCost: 18,
      totalCost: 450,
      category: "ductwork"
    }, {
      tag: "SA-M2",
      description: "Supply Main 20x10 G26",
      qty: 1,
      lengthLF: 20,
      unit: "LF",
      unitCost: 15,
      totalCost: 300,
      category: "ductwork"
    }, {
      tag: "SA-S1",
      description: "Supply Sub-Main 16x10 G26",
      qty: 1,
      lengthLF: 15,
      unit: "LF",
      unitCost: 12,
      totalCost: 180,
      category: "ductwork"
    }, {
      tag: "SA-S2",
      description: "Supply Sub-Main 14x8 G26",
      qty: 1,
      lengthLF: 12,
      unit: "LF",
      unitCost: 10,
      totalCost: 120,
      category: "ductwork"
    }, {
      tag: "SA-B1",
      description: "Supply Branch 10x8 snap-lock",
      qty: 4,
      lengthLF: 8,
      unit: "LF",
      unitCost: 7,
      totalCost: 224,
      category: "ductwork"
    }, {
      tag: "SA-B2",
      description: "Supply Branch 8in flex",
      qty: 8,
      lengthLF: 6,
      unit: "LF",
      unitCost: 4,
      totalCost: 192,
      category: "ductwork"
    }, {
      tag: "SA-B3",
      description: "Supply Branch 6in flex",
      qty: 6,
      lengthLF: 5,
      unit: "LF",
      unitCost: 3,
      totalCost: 90,
      category: "ductwork"
    }, {
      tag: "RA-M1",
      description: "Return Main 24x14 G26",
      qty: 1,
      lengthLF: 20,
      unit: "LF",
      unitCost: 18,
      totalCost: 360,
      category: "ductwork"
    }, {
      tag: "RA-B1",
      description: "Return Branch 16x10 G26",
      qty: 2,
      lengthLF: 10,
      unit: "LF",
      unitCost: 12,
      totalCost: 240,
      category: "ductwork"
    }, {
      tag: "EX-H1",
      description: "Hood Exhaust 24x18 18ga welded",
      qty: 1,
      lengthLF: 15,
      unit: "LF",
      unitCost: 35,
      totalCost: 525,
      category: "ductwork"
    }, {
      tag: "EX-R1",
      description: "Restroom Exhaust 8in spiral",
      qty: 1,
      lengthLF: 20,
      unit: "LF",
      unitCost: 6,
      totalCost: 120,
      category: "ductwork"
    }, {
      tag: "OA-1",
      description: "Outside Air Duct 16x12 G26",
      qty: 1,
      lengthLF: 8,
      unit: "LF",
      unitCost: 14,
      totalCost: 112,
      category: "ductwork"
    }, {
      tag: "OA-2",
      description: "Outside Air Duct 20x14 G26",
      qty: 1,
      lengthLF: 10,
      unit: "LF",
      unitCost: 16,
      totalCost: 160,
      category: "ductwork"
    }],
    piping: [{
      tag: "CD-1",
      description: "Condensate Drain 3/4in PVC",
      qty: 2,
      lengthLF: 20,
      unit: "LF",
      unitCost: 3,
      totalCost: 120,
      category: "piping"
    }, {
      tag: "PT-1",
      description: "P-Trap Assembly",
      qty: 2,
      unit: "EA",
      unitCost: 15,
      totalCost: 30,
      category: "piping"
    }],
    diffusers: [{
      tag: "SD-1",
      description: "24x24 4-Way Supply Diffuser",
      qty: 8,
      unit: "EA",
      unitCost: 45,
      totalCost: 360,
      category: "diffusers"
    }, {
      tag: "SD-2",
      description: "12x12 4-Way Supply Diffuser",
      qty: 6,
      unit: "EA",
      unitCost: 30,
      totalCost: 180,
      category: "diffusers"
    }, {
      tag: "RG-1",
      description: "20x20 Return Grille",
      qty: 2,
      unit: "EA",
      unitCost: 35,
      totalCost: 70,
      category: "diffusers"
    }, {
      tag: "RG-2",
      description: "16x16 Return Grille",
      qty: 2,
      unit: "EA",
      unitCost: 28,
      totalCost: 56,
      category: "diffusers"
    }, {
      tag: "HE-1",
      description: "Hood Exhaust Connection",
      qty: 1,
      unit: "EA",
      unitCost: 0,
      totalCost: 0,
      category: "diffusers"
    }, {
      tag: "RE-1",
      description: "Restroom Exhaust Grille",
      qty: 1,
      unit: "EA",
      unitCost: 15,
      totalCost: 15,
      category: "diffusers"
    }, {
      tag: "VD-1",
      description: "Volume Damper",
      qty: 10,
      unit: "EA",
      unitCost: 22,
      totalCost: 220,
      category: "diffusers"
    }],
    controls: [{
      tag: "TSTAT-1",
      description: "Programmable Thermostat",
      qty: 2,
      unit: "EA",
      unitCost: 250,
      totalCost: 500,
      category: "controls"
    }, {
      tag: "SD-DET",
      description: "In-Duct Smoke Detector",
      qty: 2,
      unit: "EA",
      unitCost: 350,
      totalCost: 700,
      category: "controls"
    }],
    warnings: ["Hood exhaust 18ga welded", "RTU curbs by GC", "Stratovent hood by national account", "ANSUL not HVAC scope", "Walk-in not HVAC scope", "Field verify duct lengths"]
  }
};

// -- Duct sizing engine -----------------------------------------------------
function snap(v) {
  return [6, 8, 10, 12, 14, 16, 18, 20, 22, 24, 26, 28, 30, 32, 36, 40].reduce((a, b) => Math.abs(b - v) < Math.abs(a - v) ? b : a);
}
function szR(cfm, vel) {
  const ai = cfm / vel * 144,
    h = snap(Math.sqrt(ai / 2));
  return {
    w: snap(ai / h),
    h,
    d: snap(Math.sqrt(4 * ai / Math.PI))
  };
}
function vf(cfm, t) {
  if (t === "main") return cfm > 2000 ? 900 : 800;
  if (t === "sub") return 800;
  if (t === "branch") return cfm > 500 ? 700 : cfm > 200 ? 650 : 600;
  if (t === "return") return cfm > 2000 ? 800 : 700;
  return 600;
}
function buildDucts(ab, sf) {
  if (!ab?.length) return [];
  const rows = [];
  ab.forEach(z => {
    if (!z.supplyCFM || z.supplyCFM <= 0) return;
    const L = Math.sqrt((z.areaSF || sf / ab.length) * 2.5),
      W = (z.areaSF || sf / ab.length) / L;
    const nb = Math.max(2, Math.round(z.supplyCFM / 400)),
      bCFM = Math.round(z.supplyCFM / nb);
    const ms = szR(z.supplyCFM, vf(z.supplyCFM, "main"));
    rows.push({
      zone: z.zone,
      segment: "Supply Main Trunk",
      cfm: z.supplyCFM,
      size: `${ms.w}x${ms.h}`,
      roundDia: ms.d,
      velocity: vf(z.supplyCFM, "main"),
      lf: Math.round(L * .6),
      qty: 1,
      totalLF: Math.round(L * .6),
      type: "supply-main"
    });
    if (z.supplyCFM > 1500) {
      const sc = Math.round(z.supplyCFM / 2),
        ss = szR(sc, vf(sc, "sub"));
      rows.push({
        zone: z.zone,
        segment: "Supply Sub-Trunk",
        cfm: sc,
        size: `${ss.w}x${ss.h}`,
        roundDia: ss.d,
        velocity: vf(sc, "sub"),
        lf: Math.round(L * .3),
        qty: 1,
        totalLF: Math.round(L * .3),
        type: "supply-sub"
      });
    }
    const bs = szR(bCFM, vf(bCFM, "branch"));
    rows.push({
      zone: z.zone,
      segment: `Supply Branches (${nb})`,
      cfm: bCFM,
      size: `${bs.w}x${bs.h}`,
      roundDia: bs.d,
      velocity: vf(bCFM, "branch"),
      lf: Math.round(W * .5),
      qty: nb,
      totalLF: Math.round(W * .5) * nb,
      type: "supply-branch"
    });
    if (z.returnCFM > 0) {
      const rs = szR(z.returnCFM, vf(z.returnCFM, "return"));
      rows.push({
        zone: z.zone,
        segment: "Return Main",
        cfm: z.returnCFM,
        size: `${rs.w}x${rs.h}`,
        roundDia: rs.d,
        velocity: vf(z.returnCFM, "return"),
        lf: Math.round(L * .55),
        qty: 1,
        totalLF: Math.round(L * .55),
        type: "return-main"
      });
    }
    if (z.exhaustCFM > 0) {
      const es = szR(z.exhaustCFM, 500);
      rows.push({
        zone: z.zone,
        segment: "Exhaust Duct",
        cfm: z.exhaustCFM,
        size: `${es.w}x${es.h}`,
        roundDia: es.d,
        velocity: 500,
        lf: 12,
        qty: 1,
        totalLF: 12,
        type: "exhaust"
      });
    }
  });
  return rows;
}

// -- Estimate engine - time-based labor ------------------------------------
function buildEst(tk, dr, mk, overrides = {}, miscQty = {}, pipingQty = {}, catMult = {}, upEff = UP) {
  const U = upEff; // use effective UP (calibrated overrides merged over defaults)
  const items = [];
  // Equipment - existing -> $0, water heaters -> excluded (plumbing scope)
  (tk.equipment || []).forEach(eq => {
    const d = (eq.description || "").toLowerCase();
    // Water heaters are always excluded — plumbing contractor scope
    const isWH = d.includes("water heater") || d.includes("ewh") || d.includes("hot water heater") || d.match(/\bewh\b/);
    if (isWH) {
      items.push({
        cat: "Equipment",
        desc: `${eq.tag || ""} ${eq.description} ${eq.capacity || ""}`.trim() + " — EXCLUDED (plumbing scope)",
        qty: eq.qty || 1,
        unit: "EA",
        up: 0,
        tot: 0
      });
      return;
    }
    // Determine category: exhaust fans, unit heaters, air curtains, curbs -> "Exhaust Fans & Accessories"; all others -> "Equipment"
    const isEF = d.includes("exhaust fan") || d.includes("unit heater") || d.includes("air curtain") || d.includes("roof curb") || d.includes("curb");
    const eqCat = isEF ? "Exhaust Fans & Accessories" : "Equipment";
    if (d.includes("existing to remain")) {
      items.push({
        cat: eqCat,
        desc: `${eq.tag || ""} ${eq.description} ${eq.capacity || ""}`.trim() + " — $0 (existing)",
        qty: eq.qty || 1,
        unit: "EA",
        up: 0,
        tot: 0
      });
      return;
    }
    let up = 3000;
    if (d.match(/rtu|rooftop/)) up = (parseFloat(eq.capacity) || 5) * U.rtu;else if (d.includes("exhaust fan") || d.includes("exhaust unit")) {
      // Kitchen grease exhaust — upblast, grease, EAOU, EABDU, KEF
      if (d.includes("grease") || d.includes("upblast") || d.includes("kef") || d.includes("eaou") || d.includes("eabdu") || d.includes("kitchen exhaust")) up = U.fan_kef;
      // Greenheck G-series small (SP-A390 ceiling, G-060, G-070)
      else if (d.includes("sp-a") || d.includes("g-060") || d.includes("g-070") || d.includes("greenheck") && (parseFloat(eq.cfm) || 0) < 600) up = U.fan_greenheck_sm;else if (d.includes("g-100") || d.includes("g-120") || d.includes("greenheck")) up = U.fan_greenheck_md;
      // Loren Cook SQN inline
      else if (d.includes("sqn") || d.includes("inline")) up = U.fan_cook_sqn;
      // Loren Cook ACE or generic Cook
      else if (d.includes("cook") || d.includes("ace")) up = U.fan_cook_sm;
      // Ceiling-mounted / small inline (SP-B, SQ-series, ceiling centrifugal)
      else if (d.includes("ceiling") || d.includes("sp-b") || d.includes("sq-") || d.includes("sp-a")) up = U.fan;
      // Rooftop downblast — larger commercial roof mount
      else if (d.includes("roof") || d.includes("downblast")) up = U.fan_roof;
      // Default: ceiling-mounted assumption for unspecified small exhaust fans
      else up = U.fan;
    }
    // Inline / transfer / ceiling fans (SQ-series, not grease)
    else if (d.includes("transfer fan") || d.includes("inline fan") || d.includes("sq-") || d.includes("ceiling transfer")) up = U.fan;
    // VAV boxes
    else if (d.match(/\bvav\b/) || d.includes("variable air volume")) {
      if (d.includes("fan powered") || d.includes("fan-powered") || d.includes("fpb")) up = U.vav_fpb;else if (d.includes("electric heat") || d.includes("reheat") || d.includes("duct heater")) up = U.vav_elec;else up = U.vav_basic;
    } else if (d.includes("kitchen supply") || d.includes("makeup air") || d.includes("make-up air") || d.includes("make up air") || d.includes("ksf") || d.includes("ea-a1") || d.includes("supply fan")) up = U.fan_ksf;else if (d.includes("kitchen hood") || d.includes("type i hood") || d.includes("type 1 hood") || d.includes("hood system") || /\bhood\b/.test(d)) up = U.hood;else if (d.includes("ahu") || d.includes("air handler") || d.includes("split system")) up = (parseFloat(eq.capacity) || 5) * U.ahu;else if (d.includes("mini-split") || d.includes("ductless")) up = (parseFloat(eq.capacity) || 3) * U.fcu;else if (d.includes("unit heater")) up = U.fcu;else if (d.includes("air curtain")) up = U.air_curtain;else if (d.includes("roof curb") || d.includes("equipment curb")) up = U.curb;else if (d.includes("curb adapter")) up = U.curb_adapt;
    items.push({
      cat: eqCat,
      desc: `${eq.tag || ""} ${eq.description} ${eq.capacity || ""}`.trim(),
      qty: eq.qty || 1,
      unit: "EA",
      up,
      tot: up * (eq.qty || 1)
    });
  });
  // Roof caps - one per non-existing exhaust fan
  const efCt = (tk.equipment || []).filter(e => {
    const d = (e.description || "").toLowerCase();
    return d.includes("exhaust fan") && !d.includes("existing") && !d.includes("ceiling") && !d.includes("sp-b") && !d.includes("sq-");
  }).reduce((s, e) => s + (e.qty || 1), 0);
  if (efCt > 0) items.push({
    cat: "Exhaust Fans & Accessories",
    desc: `Roof Cap w/ Birdscreen + 12in Curb (${efCt} fans)`,
    qty: efCt,
    unit: "EA",
    up: U.roof_cap,
    tot: efCt * U.roof_cap
  });
  // Ductwork material
  let ds = 0;
  const bk = {};
  (tk.ductwork || []).forEach(r => {
    if (!r.qty) return;
    const p = r.size?.split("x") || ["10", "10"],
      ai = parseInt(p[0]) * parseInt(p[1]);
    const g = (r.gauge || "").toLowerCase();
    const desc = (r.description || "").toLowerCase();
    // Grease duct: stainless steel / 16ga SS / grease in gauge or description
    const isGrease = g.includes("ss") || g.includes("stainless") || desc.includes("grease duct") || desc.includes("grease exhaust");
    // Auto-categorize: snap-lock and flex always go to "Duct - Low Pressure" across all projects
    const isLP = !isGrease && (g.includes("snap") || g.includes("flex") || g.includes("fabric"));
    const itemCat = isGrease ? "Grease Ductwork" : isLP ? "Duct - Low Pressure" : r.cat || "Ductwork";
    let up = U.dsm;
    if (isGrease) up = U.dgrease;else if (g.includes("flex")) up = U.dflex;else if (g.includes("snap")) up = U.dsnap;else if (r.type === "exhaust" || r.system === "Exhaust") up = U.dex;else if (r.system === "OA") up = U.dfa;else if (r.type?.includes("return") || r.system === "Return") up = ai > 300 ? U.drlg : U.drsm;else up = ai > 300 ? U.dlg : ai > 150 ? U.dmd : ai > 80 ? U.dsm : U.dxs;
    const tot = up * r.qty;
    if (itemCat === "Ductwork") ds += tot; // only add fabricated duct to fittings base (not grease)
    const k = `${itemCat}|${r.size}|${r.gauge}|${r.system}`;
    if (!bk[k]) bk[k] = {
      desc: r.description,
      size: r.size,
      qty: 0,
      tot: 0,
      up,
      cat: itemCat
    };
    bk[k].qty += r.qty;
    bk[k].tot += tot;
  });
  Object.values(bk).forEach(d => items.push({
    cat: d.cat,
    desc: `${d.size} — ${d.desc}`,
    qty: d.qty,
    unit: "LF",
    up: d.up,
    tot: d.tot
  }));
  const fitPct = tk.fittingsPct !== undefined ? tk.fittingsPct : U.fit;
  items.push({
    cat: "Ductwork",
    desc: `Duct Fittings & Transitions (${Math.round(fitPct * 100)}%)`,
    qty: 1,
    unit: "LS",
    up: ds * fitPct,
    tot: ds * fitPct
  });
  const mLF = (tk.ductwork || []).filter(r => {
    const g = (r.gauge || "").toLowerCase();
    const d = (r.description || "").toLowerCase();
    const isGr = g.includes("ss") || g.includes("stainless") || d.includes("grease duct") || d.includes("grease exhaust");
    return !isGr && !g.includes("snap") && !g.includes("flex") && (r.system === "Supply" || r.system === "Return") && r.qty;
  }).reduce((s, r) => s + r.qty, 0);
  items.push({
    cat: "Ductwork",
    desc: "Duct Insulation R-6 (mains & branches)",
    qty: mLF,
    unit: "LF",
    up: U.ins,
    tot: mLF * U.ins
  });
  // Diffusers
  (tk.diffusers || []).forEach(d => {
    const desc = (d.description || "").toLowerCase();
    let up = U.dif;
    if (desc.includes("ruskin") && desc.includes("drop box")) up = 1750;else if (desc.includes("slot") || desc.includes("linear slot")) up = U.slot;else if (desc.includes("return") || desc.includes("grille")) up = U.ret;else if (desc.includes("exhaust")) up = U.exh;else if (desc.includes("volume damper") || desc.includes("vd ")) up = U.vd;
    items.push({
      cat: "Diffusers/Grilles",
      desc: `${d.description} ${d.size || ""}`.trim(),
      qty: d.qty || 1,
      unit: "EA",
      up,
      tot: up * (d.qty || 1)
    });
  });
  // Controls
  const newRTUs = (tk.equipment || []).filter(e => !(e.description || "").toLowerCase().includes("existing") && (e.description || "").toLowerCase().match(/rtu|rooftop/)).length;
  if (newRTUs > 0) items.push({
    cat: "Controls",
    desc: "Thermostat/Controller — New RTUs",
    qty: newRTUs,
    unit: "EA",
    up: U.tstat,
    tot: newRTUs * U.tstat
  });
  const abOv = pipingQty["airbalance"];
  const abCost = abOv?.enabled && abOv?.qty && !isNaN(parseFloat(abOv.qty)) ? parseFloat(abOv.qty) : U.comm;
  items.push({
    cat: "Subcontractors",
    pipingKey: "airbalance",
    calcQty: U.comm,
    desc: "Air Balance & TAB",
    qty: 1,
    unit: "LS",
    up: abCost,
    tot: abCost
  });
  // Piping — domestic water and gas hidden entirely; condensate drain is in scope and priced
  const isHiddenPiping = p => {
    const d = (p.description || "").toLowerCase();
    const m = (p.material || "").toLowerCase();
    const n = (p.notes || "").toLowerCase();
    return d.includes("domestic") || d.includes("hot water") || d.includes("cold water") || d.includes("dhw") || d.includes("water supply") || d.includes("water service") || d.includes("natural gas") || d.includes("gas line") || d.includes("gas pip") || d.includes("gas rough") || d.includes("gas connection") || d.includes("gas meter") || m.includes("black steel") || m.includes("gas") || (n.includes("gas") || n.includes("plumbing") || n.includes("domestic")) && (d.includes("water") || d.includes("gas"));
  };
  const isCondensate = p => {
    const d = (p.description || "").toLowerCase();
    return d.includes("condensate") || d.includes("cond drain") || d.includes("drain line") || d.includes("p-trap") || d.includes("ptrap");
  };
  (tk.piping || []).forEach((p, idx) => {
    if (!p.qty || isHiddenPiping(p)) return;
    const pipingKey = `piping_${idx}`;
    if (isCondensate(p)) {
      const up = p.unit === "EA" ? U.cdtrap : U.cdlf;
      const pqOv = pipingQty[pipingKey];
      const effQty = pqOv?.enabled && pqOv?.qty && !isNaN(parseFloat(pqOv.qty)) ? parseFloat(pqOv.qty) : p.qty;
      items.push({
        cat: "Piping",
        pipingKey,
        calcQty: p.qty,
        desc: `${p.description} ${p.size || ""}`.trim(),
        qty: effQty,
        unit: p.unit || "LF",
        up,
        tot: up * effQty
      });
    } else {
      items.push({
        cat: "Piping",
        pipingKey,
        calcQty: 0,
        desc: `${p.description} ${p.size || ""}`.trim() + " — EXCLUDED (not in scope)",
        qty: p.qty,
        unit: p.unit || "LF",
        up: 0,
        tot: 0
      });
    }
  });
  // -- Time-based labor ----------------------------------------------------
  const newRTUCount = (tk.equipment || []).filter(e => !(e.description || "").toLowerCase().includes("existing") && (e.description || "").toLowerCase().match(/rtu|rooftop/)).length;
  const rigCalc = tk.rigCost !== undefined ? tk.rigCost : newRTUCount > 4 ? U.rig : 2200;
  const rigOv = pipingQty["crane"];
  const rigCost = rigOv?.enabled && rigOv?.qty && !isNaN(parseFloat(rigOv.qty)) ? parseFloat(rigOv.qty) : rigCalc;
  items.push({
    cat: "Subcontractors",
    pipingKey: "crane",
    calcQty: rigCalc,
    desc: "Equipment Rigging & Crane",
    qty: 1,
    unit: "LS",
    up: rigCost,
    tot: rigCost
  });

  // VRF detection — if project has VRF equipment, compute VRF labor separately
  const vrfEquip = (tk.equipment || []).filter(e => /(vrf|variable refrigerant)/i.test(e.description || "") && !/(existing)/i.test(e.description || ""));
  const hasVRF = vrfEquip.length > 0;
  if (hasVRF) {
    const iduList = vrfEquip.filter(e => /(indoor|idu|cassette|ducted.*vrf|ceiling.*cassette|wall.*mount|floor.*console)/i.test(e.description || ""));
    const oduList = vrfEquip.filter(e => /(outdoor|odu|condensing.*vrf|heat recovery)/i.test(e.description || ""));
    const branchList = vrfEquip.filter(e => /(branch.*box|bs box|refnet.*box|selector)/i.test(e.description || ""));
    const refnetList = vrfEquip.filter(e => /(refnet.*joint|refnet.*tee)/i.test(e.description || ""));
    // Total VRF tons from outdoor units
    const vrfTons = oduList.reduce((s, e) => s + (parseFloat(e.capacity) || 5) * (e.qty || 1), 0);
    const iduQty = iduList.reduce((s, e) => s + (e.qty || 1), 0);
    const oduQty = oduList.reduce((s, e) => s + (e.qty || 1), 0);
    const branchQty = branchList.reduce((s, e) => s + (e.qty || 1), 0);
    const refnetQty = refnetList.reduce((s, e) => s + (e.qty || 1), 0);
    // VRF piping from piping array
    const vrfPipeSm = (tk.piping || []).filter(p => /(vrf.*small|branch.*ref|small.*ref)/i.test(p.description || "")).reduce((s, p) => s + p.qty, 0);
    const vrfPipeLg = (tk.piping || []).filter(p => /(vrf.*large|header.*ref|trunk.*ref|large.*ref)/i.test(p.description || "")).reduce((s, p) => s + p.qty, 0);
    const vrfPipeRiser = (tk.piping || []).filter(p => /(riser.*ref|vertical.*ref)/i.test(p.description || "")).reduce((s, p) => s + p.qty, 0);
    // Emit VRF labor lines
    const lbr_basis = Math.max(vrfTons * U.vrf_lbr_per_ton, (tk.projectInfo.totalSF || 0) * U.vrf_lbr_per_sqft);
    if (oduQty > 0) items.push({
      cat: "Labor",
      desc: `VRF Outdoor Unit Install (${oduQty} ODU)`,
      qty: oduQty,
      unit: "EA",
      up: U.vrf_odu,
      tot: oduQty * U.vrf_odu
    });
    if (iduQty > 0) items.push({
      cat: "Labor",
      desc: `VRF Indoor Unit Install (${iduQty} IDU)`,
      qty: iduQty,
      unit: "EA",
      up: U.vrf_idu,
      tot: iduQty * U.vrf_idu
    });
    if (branchQty > 0) items.push({
      cat: "Labor",
      desc: `VRF Branch Box / Selector Install (${branchQty} ea)`,
      qty: branchQty,
      unit: "EA",
      up: U.vrf_branch,
      tot: branchQty * U.vrf_branch
    });
    if (refnetQty > 0) items.push({
      cat: "Labor",
      desc: `VRF RefNet Joint Install (${refnetQty} ea)`,
      qty: refnetQty,
      unit: "EA",
      up: U.vrf_refnet,
      tot: refnetQty * U.vrf_refnet
    });
    if (vrfPipeSm > 0) items.push({
      cat: "Labor",
      desc: `VRF Piping — Small Branch (${vrfPipeSm} LF)`,
      qty: vrfPipeSm,
      unit: "LF",
      up: U.vrf_pipe_sm,
      tot: vrfPipeSm * U.vrf_pipe_sm
    });
    if (vrfPipeLg > 0) items.push({
      cat: "Labor",
      desc: `VRF Piping — Large Header (${vrfPipeLg} LF)`,
      qty: vrfPipeLg,
      unit: "LF",
      up: U.vrf_pipe_lg,
      tot: vrfPipeLg * U.vrf_pipe_lg
    });
    if (vrfPipeRiser > 0) items.push({
      cat: "Labor",
      desc: `VRF Piping — Riser (${vrfPipeRiser} LF)`,
      qty: vrfPipeRiser,
      unit: "LF",
      up: U.vrf_pipe_riser,
      tot: vrfPipeRiser * U.vrf_pipe_riser
    });
    // Controls per IDU
    if (iduQty > 0) items.push({
      cat: "Labor",
      desc: `VRF Controls Wiring (${iduQty} zones)`,
      qty: iduQty,
      unit: "EA",
      up: U.vrf_controls,
      tot: iduQty * U.vrf_controls
    });
    // Commissioning 3% of VRF labor subtotal
    const vrfLbrSub = oduQty * U.vrf_odu + iduQty * U.vrf_idu + branchQty * U.vrf_branch + refnetQty * U.vrf_refnet + vrfPipeSm * U.vrf_pipe_sm + vrfPipeLg * U.vrf_pipe_lg + vrfPipeRiser * U.vrf_pipe_riser + iduQty * U.vrf_controls;
    const vrfCx = vrfLbrSub * U.vrf_cx_pct;
    if (vrfCx > 0) items.push({
      cat: "Labor",
      desc: `VRF System Commissioning (${(U.vrf_cx_pct * 100).toFixed(0)}% of VRF labor)`,
      qty: 1,
      unit: "LS",
      up: vrfCx,
      tot: vrfCx
    });
    // If no breakdown data, fall back to tonnage basis
    if (oduQty === 0 && iduQty === 0 && lbr_basis > 0) {
      items.push({
        cat: "Labor",
        desc: `VRF Install Labor — Tonnage Basis (${vrfTons.toFixed(1)}T @ $${U.vrf_lbr_per_ton.toLocaleString()}/ton)`,
        qty: vrfTons,
        unit: "TON",
        up: U.vrf_lbr_per_ton,
        tot: lbr_basis
      });
    }
  }

  // Equipment labor — one overrideable line per unit (skip VRF if handled above)
  (tk.equipment || []).forEach((eq, idx) => {
    const d = (eq.description || "").toLowerCase();
    if (d.includes("existing to remain")) return;
    if (hasVRF && /(vrf|variable refrigerant|indoor.*unit|outdoor.*unit|branch.*box|refnet)/i.test(eq.description || "")) return;
    const qty = eq.qty || 1;
    let calcHrs = 0;
    if (d.match(/rtu|rooftop/)) calcHrs = U.eq_rtu;else if (d.includes("exhaust fan")) calcHrs = U.eq_ef;else if (d.includes("ahu") || d.includes("air handler") || d.includes("split system")) calcHrs = U.eq_ahu;else if (d.includes("mini-split") || d.includes("ductless")) calcHrs = U.eq_ms;else if (d.includes("air curtain")) calcHrs = U.eq_ac;else if (d.includes("unit heater")) calcHrs = U.eq_uh;else if (d.includes("erv") || d.includes("energy recovery")) calcHrs = U.eq_ahu;else if (d.includes("condensing unit") || d.includes("heat pump")) calcHrs = U.eq_rtu;else calcHrs = 2;
    if (calcHrs === 0) return;
    const eqKey = `eqlbr_${idx}`;
    const eqOv = pipingQty[eqKey];
    const effHrs = eqOv?.enabled && eqOv?.qty && !isNaN(parseFloat(eqOv.qty)) ? parseFloat(eqOv.qty) : calcHrs * qty;
    const tag = eq.tag ? `${eq.tag} — ` : "";
    items.push({
      cat: "Labor",
      pipingKey: eqKey,
      calcQty: calcHrs * qty,
      desc: `Install: ${tag}${eq.description || ""} (${(calcHrs * qty).toFixed(1)} hrs)`,
      qty: effHrs,
      unit: "HR",
      up: U.lrate,
      tot: effHrs * U.lrate
    });
  });
  // Duct labor
  let dHrs = 0;
  (tk.ductwork || []).forEach(r => {
    if (!r.qty) return;
    const seg = r.qty / 5;
    const g = (r.gauge || "").toLowerCase();
    const p = r.size?.split("x") || [];
    const ai = p.length === 2 ? parseInt(p[0]) * parseInt(p[1]) : 0;
    let rate = U.dlbr_sm;
    if (g.includes("flex")) rate = U.dlbr_fx;else if (g.includes("snap")) rate = U.dlbr_xs;else if (ai > 300) rate = U.dlbr_lg;else if (ai > 150) rate = U.dlbr_md;else if (ai > 80) rate = U.dlbr_sm;else rate = U.dlbr_xs;
    dHrs += seg * rate;
  });
  // Tiered duct labor rate: <50 hrs=$225, 50-100=$200, 100+=$175
  const dRate = dHrs < 50 ? 225 : dHrs <= 100 ? 200 : 175;
  if (dHrs > 0) items.push({
    cat: "Labor",
    desc: `Ductwork Installation (${dHrs.toFixed(1)} hrs @ $${dRate}/hr)`,
    qty: dHrs,
    unit: "HR",
    up: dRate,
    tot: dHrs * dRate
  });
  // Diffuser labor
  let difHrs = 0;
  (tk.diffusers || []).forEach(d => {
    const desc = (d.description || "").toLowerCase();
    const qty = d.qty || 1;
    const fw = parseInt((d.size || "").split("x")?.[0] || "0");
    let hrs = U.lbr_dif_sm;
    if (desc.includes("slot")) hrs = U.lbr_slot;else if (desc.includes("ruskin") || desc.includes("drop box")) hrs = U.lbr_rb;else if (desc.includes("sidewall")) hrs = U.lbr_sw;else if (desc.includes("return") || desc.includes("grille")) hrs = U.lbr_ret;else if (desc.includes("volume damper")) hrs = U.lbr_vd;else if (fw > 12) hrs = U.lbr_dif_lg;
    difHrs += hrs * qty;
  });
  if (difHrs > 0) items.push({
    cat: "Labor",
    desc: `Diffuser & Device Install (${difHrs.toFixed(1)} hrs @ $85/hr)`,
    qty: difHrs,
    unit: "HR",
    up: 85,
    tot: difHrs * 85
  });
  // Misc labor
  const mobHrs = U.lbr_mob;
  const cdHrs = newRTUs * U.lbr_cd;
  const gasHrs = (tk.piping || []).some(p => (p.material || "").toLowerCase().includes("steel")) ? U.lbr_gas : 0;
  items.push({
    cat: "Labor",
    desc: `Mobilization / Setup (${mobHrs} hrs)`,
    qty: mobHrs,
    unit: "HR",
    up: U.lrate,
    tot: mobHrs * U.lrate
  });
  if (cdHrs > 0) items.push({
    cat: "Labor",
    desc: `Condensate Piping & Traps (${cdHrs} hrs)`,
    qty: cdHrs,
    unit: "HR",
    up: U.lrate,
    tot: cdHrs * U.lrate
  });
  if (gasHrs > 0) items.push({
    cat: "Labor",
    desc: `Gas Rough-In (${gasHrs} hrs)`,
    qty: gasHrs,
    unit: "HR",
    up: U.lrate,
    tot: gasHrs * U.lrate
  });
  // Refrigerant piping labor — based on total refrig piping LF in piping array
  {
    const refLF = (tk.piping || []).filter(p => {
      const m = (p.material || "").toLowerCase();
      const d = (p.description || "").toLowerCase();
      const n = (p.notes || "").toLowerCase();
      const isRefrig = m.includes("acr") || d.includes("refrigerant") || d.includes("liquid line") || d.includes("suction line");
      const isDomestic = d.includes("domestic") || d.includes("hot water") || d.includes("cold water") || n.includes("plumbing") || n.includes("fixture");
      return isRefrig && !isDomestic;
    }).reduce((s, p) => s + (p.qty || 0), 0);
    const refCalcHrs = Math.ceil(refLF / 10); // 1 hr per 10 LF of refrigerant piping
    const refOv = pipingQty["reflabor"];
    const refHrs = refOv?.enabled && refOv?.qty && !isNaN(parseFloat(refOv.qty)) ? parseFloat(refOv.qty) : refCalcHrs;
    if (refHrs > 0) items.push({
      cat: "Labor",
      pipingKey: "reflabor",
      calcQty: refCalcHrs,
      desc: `Refrigerant Piping — Braze, Insulate & Pressure Test (${refCalcHrs} hrs est.)`,
      qty: refHrs,
      unit: "HR",
      up: U.lrate,
      tot: refHrs * U.lrate
    });
  }
  const tabOv = pipingQty["tab"];
  const tabCalc = U.lbr_comm * U.lrate;
  const tabCost = tabOv?.enabled && tabOv?.qty && !isNaN(parseFloat(tabOv.qty)) ? parseFloat(tabOv.qty) : tabCalc;
  items.push({
    cat: "Subcontractors",
    pipingKey: "tab",
    calcQty: tabCalc,
    desc: `Commissioning & TAB (${U.lbr_comm} hrs @ $${U.lrate}/hr)`,
    qty: 1,
    unit: "LS",
    up: tabCost,
    tot: tabCost
  });
  // Equipment Rental (scissor lift, boom lift, etc.) — $2,000 default, override per job
  const rentalOv = pipingQty["rental"];
  const rentalCost = rentalOv?.enabled && rentalOv?.qty && !isNaN(parseFloat(rentalOv.qty)) ? parseFloat(rentalOv.qty) : 2000;
  items.push({
    cat: "Subcontractors",
    pipingKey: "rental",
    calcQty: 2000,
    desc: "Equipment Rental — Scissor Lift / Boom Lift",
    qty: 1,
    unit: "LS",
    up: rentalCost,
    tot: rentalCost
  });
  // Misc materials — quantity-driven from ductwork LF and equipment counts
  {
    // Total duct LF (all fabricated + LP duct, exclude zero-qty open return entries)
    const totalDuctLF = (tk.ductwork || []).filter(d => d.qty > 0).reduce((s, d) => s + d.qty, 0);
    // Fabricated rect/spiral duct only (not flex/snap-lock) for mastic and screw calc
    const fabDuctLF = (tk.ductwork || []).filter(d => {
      const g = (d.gauge || "").toLowerCase();
      return d.qty > 0 && !g.includes("snap") && !g.includes("flex") && !g.includes("fabric") && !g.includes("n/a");
    }).reduce((s, d) => s + d.qty, 0);
    // New RTU count for unistrut and hardware
    const rtuQty = (tk.equipment || []).filter(e => !(e.description || "").toLowerCase().includes("existing") && (e.description || "").toLowerCase().match(/rtu|rooftop/)).reduce((s, e) => s + (e.qty || 1), 0);
    // New EF count for cable/safety
    const efQty = (tk.equipment || []).filter(e => !(e.description || "").toLowerCase().includes("existing") && (e.description || "").toLowerCase().includes("exhaust fan")).reduce((s, e) => s + (e.qty || 1), 0);

    // Helper: use overridden qty if set, else calculated
    const mq = (key, calcQty) => {
      const ov = miscQty[key];
      return ov?.enabled && ov?.qty && !isNaN(parseInt(ov.qty)) ? parseInt(ov.qty) : calcQty;
    };

    // 1. Hanging strap + all-thread: 1 set per 40 LF of fabricated duct
    const strapCalc = Math.ceil(fabDuctLF / 40);
    const strapQty = mq("strap", strapCalc);
    if (strapQty > 0) items.push({
      cat: "Misc Materials",
      miscKey: "strap",
      calcQty: strapCalc,
      desc: `Hanging Strap & All-Thread Rod (1 set per 40 LF — ${fabDuctLF} LF fab duct)`,
      qty: strapQty,
      unit: "EA",
      up: U.misc_strap,
      tot: strapQty * U.misc_strap
    });

    // 2. Mastic bucket: 1 gal per 30 LF of fabricated duct
    const masticCalc = Math.ceil(fabDuctLF / 30);
    const masticQty = mq("mastic", masticCalc);
    if (masticQty > 0) items.push({
      cat: "Misc Materials",
      miscKey: "mastic",
      calcQty: masticCalc,
      desc: `Duct Sealing Mastic 1-Gal Bucket (1 per 30 LF — ${fabDuctLF} LF fab duct)`,
      qty: masticQty,
      unit: "EA",
      up: U.misc_mastic,
      tot: masticQty * U.misc_mastic
    });

    // 3. Fiber mesh tape: 1 roll per 50 LF fab duct
    const tapeCalc = Math.ceil(fabDuctLF / 50);
    const tapeQty = mq("tape", tapeCalc);
    if (tapeQty > 0) items.push({
      cat: "Misc Materials",
      miscKey: "tape",
      calcQty: tapeCalc,
      desc: `Fiber Mesh Sealing Tape (1 roll per 50 LF — ${fabDuctLF} LF fab duct)`,
      qty: tapeQty,
      unit: "EA",
      up: U.misc_tape,
      tot: tapeQty * U.misc_tape
    });

    // 4. Unistrut + fittings: 2 sticks + hardware per RTU
    const uniCalc = rtuQty * 2;
    const uniQty = mq("unistrut", uniCalc);
    if (uniQty > 0) items.push({
      cat: "Misc Materials",
      miscKey: "unistrut",
      calcQty: uniCalc,
      desc: `Unistrut Channel + Fittings (2 per RTU — ${rtuQty} RTUs)`,
      qty: uniQty,
      unit: "EA",
      up: U.misc_unistrut / 2,
      tot: uniQty * (U.misc_unistrut / 2)
    });

    // 5. Sheet metal screws: 1 box per 100 LF fab duct
    const screwCalc = Math.ceil(fabDuctLF / 100);
    const screwQty = mq("screws", screwCalc);
    if (screwQty > 0) items.push({
      cat: "Misc Materials",
      miscKey: "screws",
      calcQty: screwCalc,
      desc: `Sheet Metal Screws & Fasteners (1 box per 100 LF — ${fabDuctLF} LF)`,
      qty: screwQty,
      unit: "EA",
      up: U.misc_screw,
      tot: screwQty * U.misc_screw
    });

    // 6. Safety cables + locks: 1 per ceiling-hung diffuser/device
    const difQty = (tk.diffusers || []).reduce((s, d) => s + (d.qty || 1), 0);
    const cableCalc = difQty;
    const cableQty = mq("cables", cableCalc);
    if (cableQty > 0) items.push({
      cat: "Misc Materials",
      miscKey: "cables",
      calcQty: cableCalc,
      desc: `Safety Cable + Cable Locks (1 per diffuser/device — ${difQty} devices)`,
      qty: cableQty,
      unit: "EA",
      up: U.misc_cable,
      tot: cableQty * U.misc_cable
    });

    // 7. Misc hardware per RTU + EF
    const hwCalc = rtuQty + efQty;
    const hwQty = mq("hardware", hwCalc);
    if (hwQty > 0) items.push({
      cat: "Misc Materials",
      miscKey: "hardware",
      calcQty: hwCalc,
      desc: `Misc Hardware Allowance (nuts, bolts, wire, clips — per unit)`,
      qty: hwQty,
      unit: "EA",
      up: U.misc_hw,
      tot: hwQty * U.misc_hw
    });
  }
  items.push({
    cat: "Permits",
    desc: "Mechanical Permit & Inspections",
    qty: 1,
    unit: "LS",
    up: U.per,
    tot: U.per
  });
  // Out-of-town labor multiplier — applies to all Labor category items only
  if (mk.outOfTown && mk.outOfTownMult > 1) {
    const mult = parseFloat(mk.outOfTownMult) || 1;
    items.forEach(item => {
      if (item.cat === "Labor") {
        item.tot = item.tot * mult;
        item.up = item.up * mult;
        item._ootApplied = true;
      }
    });
  }
  // Apply category overrides: swap estimated total with vendor quote when enabled
  // -- HYDRONIC component: chillers / boilers / pumps / hydronic AHUs / VAV-reheat / CHW-HW piping --
  (tk.hydronic || []).forEach(h => {
    const qty = h.qty || 1;
    const tag = h.tag ? `${h.tag} \u2014 ` : "";
    const label = `${tag}${h.description || h.type || ""}`.trim();
    if (h.existing) {
      const cat = h.type === "pipe" ? "Hydronic Piping" : "Hydronic Equipment";
      items.push({ cat, desc: `${label} \u2014 $0 (existing)`, qty, unit: h.unit || "EA", up: 0, tot: 0 });
      return;
    }
    if (h.type === "pipe") {
      const up = hydPipeRate(h.size);
      items.push({ cat: "Hydronic Piping", desc: `${h.system || "HW"} ${h.size || ""} \u2014 ${h.description || "hydronic pipe"}`.trim(), qty: h.qty || 0, unit: h.unit || "LF", up, tot: up * (h.qty || 0) });
      return;
    }
    let up = 0, lab = 0;
    if (h.type === "chiller") { up = (h.tons || 0) * HYD.chiller_ton; lab = HYD.lbr_chiller; }
    else if (h.type === "boiler") { up = (h.mbh || 0) * HYD.boiler_mbh; lab = HYD.lbr_boiler; }
    else if (h.type === "pump") { up = HYD.pump_base + (h.hp || 0) * HYD.pump_hp; lab = HYD.lbr_pump; }
    else if (h.type === "ahu") { up = (h.cfm || 0) * HYD.ahu_cfm; lab = HYD.lbr_ahu_h; }
    else if (h.type === "vav-reheat") { up = HYD.vav_reheat; lab = HYD.lbr_vav; }
    else { up = 3000; lab = 4; }
    items.push({ cat: "Hydronic Equipment", desc: label, qty, unit: "EA", up, tot: up * qty });
    if (lab > 0) items.push({ cat: "Labor", desc: `Install: ${label} (${(lab * qty).toFixed(1)} hrs)`, qty: lab * qty, unit: "HR", up: U.lrate, tot: lab * qty * U.lrate });
  });
  const allCats = [...new Set(items.map(i => i.cat))];
  const effectiveTotals = {};
  allCats.forEach(cat => {
    const ov = overrides[cat];
    const estimated = items.filter(i => i.cat === cat).reduce((s, i) => s + i.tot, 0);
    const afterOverride = ov?.enabled && ov?.amount && !isNaN(parseFloat(ov.amount)) ? parseFloat(ov.amount) : estimated;
    const mult = parseFloat(catMult[cat]) || 1;
    effectiveTotals[cat] = afterOverride * mult;
  });
  const direct = Object.values(effectiveTotals).reduce((s, v) => s + v, 0);
  const markup = mk.overhead + mk.profit + mk.contingency + (mk.govProject ? mk.bond : 0);
  const preBid = direct * (1 + markup);
  // Texas sales tax: new construction = materials only; renovation = full contract
  const MATERIAL_CATS = ["Equipment", "Exhaust Fans & Accessories", "Ductwork", "Grease Ductwork", "Duct - Low Pressure", "Diffusers/Grilles", "Piping", "Misc Materials", "Hydronic Equipment", "Hydronic Piping"];
  const matSubtotal = MATERIAL_CATS.reduce((s, cat) => s + (effectiveTotals[cat] || 0), 0);
  const taxBase = mk.newConstruction ? matSubtotal * (1 + markup) : preBid;
  const taxAmt = mk.taxEnabled ? taxBase * mk.taxRate : 0;
  return {
    items,
    direct,
    bid: preBid,
    matSubtotal,
    taxAmt,
    total: preBid + taxAmt,
    effectiveTotals
  };
}
function exportCSV(tk, dr, est, overrides) {
  const rows = [["Category", "Description", "Qty", "Unit", "Unit Price", "Est. Total", "Vendor Override", "Vendor / Quote Ref"]];
  // Group by category
  const cats = [...new Set(est.items.map(i => i.cat))];
  cats.forEach(cat => {
    const ov = overrides ? overrides[cat] : null;
    const hasOv = ov?.enabled && ov?.amount && !isNaN(parseFloat(ov.amount));
    est.items.filter(i => i.cat === cat).forEach(item => {
      rows.push([item.cat, item.desc, Math.round(item.qty), item.unit, `$${item.up.toFixed(2)}`, `$${item.tot.toFixed(2)}`, hasOv ? "(see override)" : "", ""]);
    });
    if (hasOv) {
      rows.push([cat, "*** VENDOR QUOTE OVERRIDE ***", "", "", "", `$${parseFloat(ov.amount).toFixed(2)}`, `$${parseFloat(ov.amount).toFixed(2)}`, ov.vendor || ""]);
    }
  });
  rows.push(["", "", "", "", "DIRECT TOTAL", `$${est.direct.toFixed(2)}`], ["", "", "", "", "BID SUBTOTAL", `$${est.bid.toFixed(2)}`], ["", "", "", "", "TX SALES TAX", `$${est.taxAmt.toFixed(2)}`], ["", "", "", "", "TOTAL WITH TAX", `$${est.total.toFixed(2)}`], []);
  rows.push(["DUCT SIZING", "Zone", "Segment", "CFM", "Rect", "Round", "FPM", "LF/ea", "Qty", "Total LF"]);
  dr.forEach(r => rows.push(["", r.zone, r.segment, r.cfm, r.size, `${r.roundDia}"Ø`, r.velocity, r.lf, r.qty, r.totalLF]));
  const csv = rows.map(r => r.map(c => `"${String(c).replace(/"/g, '""')}"`).join(",")).join("\n");
  const a = document.createElement("a");
  a.href = URL.createObjectURL(new Blob([csv], {
    type: "text/csv"
  }));
  a.download = "hvac-takeoff.csv";
  a.click();
}

// -- UI components ----------------------------------------------------------
// Smart dollar formatter: $Xk under $1M, $X.XXM at or above $1M
const fmtDollar = v => {
  if (v == null) return '$0.00';
  const s = v < 0 ? '-' : '';
  return s + '$' + Math.abs(v).toLocaleString('en-US', {
    minimumFractionDigits: 2,
    maximumFractionDigits: 2
  });
};
function Pill({
  label,
  value,
  color,
  sub
}) {
  return /*#__PURE__*/React.createElement("div", {
    style: {
      background: `${color}18`,
      border: `1px solid ${color}44`,
      borderRadius: 10,
      padding: "10px 14px",
      minWidth: 86
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 18,
      fontWeight: 800,
      color,
      letterSpacing: "-0.5px"
    }
  }, value), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.5px",
      marginTop: 2
    }
  }, label), sub && /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 9,
      color: "#4a6880",
      marginTop: 2,
      lineHeight: 1.3
    }
  }, sub));
}
function Tbl({
  cols,
  rows,
  cc
}) {
  if (!rows?.length) return /*#__PURE__*/React.createElement("div", {
    style: {
      color: "#6b7694",
      fontSize: 13,
      padding: "12px 0",
      fontStyle: "italic"
    }
  }, "No items found.");
  return /*#__PURE__*/React.createElement("div", {
    style: {
      overflowX: "auto"
    }
  }, /*#__PURE__*/React.createElement("table", {
    style: {
      width: "100%",
      borderCollapse: "collapse",
      fontSize: 12
    }
  }, /*#__PURE__*/React.createElement("thead", null, /*#__PURE__*/React.createElement("tr", null, cols.map(c => /*#__PURE__*/React.createElement("th", {
    key: c.k,
    style: {
      textAlign: "left",
      padding: "7px 10px",
      borderBottom: "1px solid #252d45",
      color: "#6b7694",
      fontSize: 10,
      fontWeight: 700,
      letterSpacing: "0.8px",
      textTransform: "uppercase",
      whiteSpace: "nowrap"
    }
  }, c.l)))), /*#__PURE__*/React.createElement("tbody", null, rows.map((row, i) => /*#__PURE__*/React.createElement("tr", {
    key: i,
    style: {
      background: i % 2 === 0 ? "transparent" : "#252d4522"
    }
  }, cols.map(c => /*#__PURE__*/React.createElement("td", {
    key: c.k,
    style: {
      padding: "8px 10px",
      borderBottom: "1px solid #252d4518",
      color: c.k === cc ? "#22d3ee" : "#dde3f0",
      fontWeight: c.k === cc ? 700 : 400,
      whiteSpace: c.w ? "normal" : "nowrap"
    }
  }, row[c.k] ?? "—")))))));
}
function SliderRow({
  label,
  value,
  onChange,
  min = 0,
  max = 0.50,
  step = 0.005,
  color = "#3d8ef8"
}) {
  return /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      gap: 10,
      padding: "6px 0"
    }
  }, /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: "#6b7694",
      width: 160,
      flexShrink: 0
    }
  }, label), /*#__PURE__*/React.createElement("input", {
    type: "range",
    min: min,
    max: max,
    step: step,
    value: value,
    onChange: e => onChange(parseFloat(e.target.value)),
    style: {
      flex: 1,
      accentColor: color,
      cursor: "pointer"
    }
  }), /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 12,
      fontWeight: 700,
      color,
      width: 42,
      textAlign: "right"
    }
  }, (value * 100).toFixed(1), "%"));
}
function EstView({
  est,
  direct,
  bid,
  mk,
  setMk,
  overrides,
  setOverride,
  miscQty,
  setMiscQty,
  pipingQty,
  setPipingQty,
  tk,
  catMult,
  setCatMult
}) {
  const cats = [...new Set(est.items.map(i => i.cat))];
  return /*#__PURE__*/React.createElement("div", null, cats.map(cat => {
    const ci = est.items.filter(i => i.cat === cat);
    const estimated = ci.reduce((s, i) => s + i.tot, 0);
    const ov = overrides[cat] || {};
    const hasOverride = ov.enabled && ov.amount && !isNaN(parseFloat(ov.amount));
    const afterOverride = hasOverride ? parseFloat(ov.amount) : estimated;
    const mult = parseFloat(catMult[cat]) || 1;
    const effective = afterOverride * mult;
    const multAdder = effective - afterOverride;
    const saving = estimated - effective;
    return /*#__PURE__*/React.createElement("div", {
      key: cat,
      style: {
        marginBottom: 14
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        justifyContent: "space-between",
        alignItems: "center",
        background: hasOverride ? "#2ecc8718" : "#3d8ef818",
        border: `1px solid ${hasOverride ? "#2ecc8744" : "#3d8ef833"}`,
        borderRadius: "8px 8px 0 0",
        padding: "8px 14px",
        gap: 8,
        flexWrap: "wrap"
      }
    }, /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 11,
        fontWeight: 700,
        color: hasOverride ? "#2ecc87" : "#3d8ef8",
        letterSpacing: "0.8px",
        textTransform: "uppercase"
      }
    }, cat), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        alignItems: "center",
        gap: 10,
        marginLeft: "auto",
        flexWrap: "wrap"
      }
    }, hasOverride && /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        color: "#6b7694",
        textDecoration: "line-through"
      }
    }, "$", Math.round(estimated).toLocaleString()), /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 12,
        fontWeight: 700,
        color: mult > 1 ? "#fb923c" : hasOverride ? "#2ecc87" : "#3d8ef8"
      }
    }, "$", Math.round(effective).toLocaleString()), mult > 1 && /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        color: "#fb923c",
        fontWeight: 700
      }
    }, "+$", Math.round(multAdder).toLocaleString(), " (", mult.toFixed(2), "\xD7)"), hasOverride && saving > 0 && mult === 1 && /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        color: "#2ecc87",
        fontWeight: 700
      }
    }, "-$", Math.round(saving).toLocaleString()), hasOverride && saving < 0 && mult === 1 && /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        color: "#ff5c5c",
        fontWeight: 700
      }
    }, "+$", Math.round(Math.abs(saving)).toLocaleString()), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        alignItems: "center",
        gap: 5,
        borderLeft: "1px solid #252d45",
        paddingLeft: 10
      }
    }, /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 9,
        color: "#6b7694",
        letterSpacing: "0.5px",
        textTransform: "uppercase",
        whiteSpace: "nowrap"
      }
    }, "Markup \xD7"), /*#__PURE__*/React.createElement("input", {
      type: "number",
      min: "1",
      max: "10",
      step: "0.05",
      value: catMult[cat] || "1",
      onChange: e => {
        const v = parseFloat(e.target.value);
        setCatMult(cat, isNaN(v) || v < 1 ? 1 : v);
      },
      style: {
        width: 54,
        background: "#1c2235",
        border: `1px solid ${mult > 1 ? "#fb923c55" : "#252d45"}`,
        borderRadius: 4,
        padding: "2px 6px",
        color: mult > 1 ? "#fb923c" : "#6b7694",
        fontSize: 12,
        fontFamily: "inherit",
        outline: "none",
        textAlign: "center"
      }
    })), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        alignItems: "center",
        gap: 5
      }
    }, /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 9,
        color: "#6b7694",
        letterSpacing: "0.5px",
        textTransform: "uppercase"
      }
    }, "Vendor Quote"), /*#__PURE__*/React.createElement("div", {
      onClick: () => setOverride(cat, "enabled", !ov.enabled),
      style: {
        width: 34,
        height: 18,
        borderRadius: 9,
        background: ov.enabled ? "#f5a623" : "#252d45",
        cursor: "pointer",
        transition: "background 0.2s",
        position: "relative",
        flexShrink: 0
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        position: "absolute",
        top: 2,
        left: ov.enabled ? 16 : 2,
        width: 14,
        height: 14,
        borderRadius: "50%",
        background: "#fff",
        transition: "left 0.2s"
      }
    }))))), ov.enabled && /*#__PURE__*/React.createElement("div", {
      style: {
        background: "#f5a62310",
        border: "1px solid #f5a62333",
        borderTop: "none",
        padding: "10px 14px",
        display: "flex",
        gap: 8,
        flexWrap: "wrap",
        alignItems: "center"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        alignItems: "center",
        gap: 6,
        flex: 1,
        minWidth: 180
      }
    }, /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        color: "#f5a623",
        fontWeight: 700,
        whiteSpace: "nowrap"
      }
    }, "$ QUOTE:"), /*#__PURE__*/React.createElement("input", {
      type: "number",
      placeholder: `Est. $${Math.round(estimated).toLocaleString()}`,
      value: ov.amount || "",
      onChange: e => setOverride(cat, "amount", e.target.value),
      style: {
        flex: 1,
        background: "#1c2235",
        border: "1px solid #f5a62355",
        borderRadius: 6,
        padding: "5px 10px",
        color: "#dde3f0",
        fontSize: 13,
        fontFamily: "inherit",
        outline: "none",
        minWidth: 0
      }
    })), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        alignItems: "center",
        gap: 6,
        flex: 2,
        minWidth: 200
      }
    }, /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        color: "#6b7694",
        fontWeight: 700,
        whiteSpace: "nowrap"
      }
    }, "VENDOR:"), /*#__PURE__*/React.createElement("input", {
      type: "text",
      placeholder: "Vendor / quote # / date",
      value: ov.vendor || "",
      onChange: e => setOverride(cat, "vendor", e.target.value),
      style: {
        flex: 1,
        background: "#1c2235",
        border: "1px solid #252d45",
        borderRadius: 6,
        padding: "5px 10px",
        color: "#dde3f0",
        fontSize: 12,
        fontFamily: "inherit",
        outline: "none",
        minWidth: 0
      }
    })), hasOverride && /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        color: saving >= 0 ? "#2ecc87" : "#ff5c5c",
        fontWeight: 700,
        whiteSpace: "nowrap"
      }
    }, saving >= 0 ? `$${Math.round(saving).toLocaleString()} under estimate` : `$${Math.round(Math.abs(saving)).toLocaleString()} over estimate`)), /*#__PURE__*/React.createElement("div", {
      style: {
        border: "1px solid #252d45",
        borderTop: "none",
        borderRadius: "0 0 8px 8px",
        overflow: "hidden",
        opacity: hasOverride ? 0.45 : 1
      }
    }, ci.map((item, i) => {
      const isMisc = cat === "Misc Materials" && item.miscKey;
      const isPiping = !!item.pipingKey && cat !== "Misc Materials"; // piping items + subcontractor line items with individual toggles
      const mqOv = isMisc ? miscQty[item.miscKey] || {} : {};
      const pqOv = isPiping ? pipingQty[item.pipingKey] || {} : {};
      const qtyOverridden = isMisc && mqOv.enabled && mqOv.qty && !isNaN(parseInt(mqOv.qty)) || isPiping && pqOv.enabled && pqOv.qty && !isNaN(parseFloat(pqOv.qty));
      return /*#__PURE__*/React.createElement("div", {
        key: i,
        style: {
          borderBottom: i < ci.length - 1 ? "1px solid #252d4522" : "none"
        }
      }, /*#__PURE__*/React.createElement("div", {
        style: {
          display: "grid",
          gridTemplateColumns: "1fr 70px 80px 90px",
          padding: "8px 14px",
          background: i % 2 === 0 ? "transparent" : "#252d4522",
          gap: 8,
          alignItems: "center"
        }
      }, /*#__PURE__*/React.createElement("span", {
        style: {
          fontSize: 12,
          color: "#dde3f0",
          wordBreak: "break-word"
        }
      }, item.desc), /*#__PURE__*/React.createElement("div", {
        style: {
          display: "flex",
          alignItems: "center",
          gap: 6,
          justifyContent: "flex-end"
        }
      }, (isMisc || isPiping) && /*#__PURE__*/React.createElement("div", {
        onClick: () => isMisc ? setMiscQty(item.miscKey, "enabled", !mqOv.enabled) : setPipingQty(item.pipingKey, "enabled", !pqOv.enabled),
        style: {
          width: 28,
          height: 16,
          borderRadius: 8,
          background: (isMisc ? mqOv.enabled : pqOv.enabled) ? "#22d3ee" : "#252d45",
          cursor: "pointer",
          transition: "background 0.2s",
          position: "relative",
          flexShrink: 0
        }
      }, /*#__PURE__*/React.createElement("div", {
        style: {
          position: "absolute",
          top: 2,
          left: (isMisc ? mqOv.enabled : pqOv.enabled) ? 13 : 2,
          width: 12,
          height: 12,
          borderRadius: "50%",
          background: "#fff",
          transition: "left 0.2s"
        }
      })), isMisc && mqOv.enabled ? /*#__PURE__*/React.createElement("input", {
        type: "number",
        min: "0",
        value: mqOv.qty || item.calcQty || "",
        onChange: e => setMiscQty(item.miscKey, "qty", e.target.value),
        style: {
          width: 52,
          background: "#1c2235",
          border: "1px solid #22d3ee55",
          borderRadius: 4,
          padding: "2px 6px",
          color: "#22d3ee",
          fontSize: 12,
          fontFamily: "inherit",
          outline: "none",
          textAlign: "right"
        }
      }) : isPiping && pqOv.enabled ? /*#__PURE__*/React.createElement("input", {
        type: "number",
        min: "0",
        placeholder: item.pipingKey === "crane" ? item.calcQty : item.calcQty,
        value: pqOv.qty || item.calcQty || "",
        onChange: e => setPipingQty(item.pipingKey, "qty", e.target.value),
        style: {
          width: item.pipingKey === "crane" ? 72 : 52,
          background: "#1c2235",
          border: "1px solid #22d3ee55",
          borderRadius: 4,
          padding: "2px 6px",
          color: "#22d3ee",
          fontSize: 12,
          fontFamily: "inherit",
          outline: "none",
          textAlign: "right"
        }
      }) : /*#__PURE__*/React.createElement("span", {
        style: {
          fontSize: 11,
          color: qtyOverridden ? "#22d3ee" : "#6b7694",
          textAlign: "right",
          fontWeight: qtyOverridden ? 700 : 400
        }
      }, item.pipingKey === "crane" ? `$${Math.round(item.up).toLocaleString()}` : Math.round(item.qty) + " " + item.unit)), /*#__PURE__*/React.createElement("span", {
        style: {
          fontSize: 11,
          color: "#6b7694",
          textAlign: "right"
        }
      }, "$", item.up % 1 === 0 ? item.up.toFixed(0) : item.up.toFixed(2)), /*#__PURE__*/React.createElement("span", {
        style: {
          fontSize: 13,
          fontWeight: 600,
          color: qtyOverridden ? "#22d3ee" : "#dde3f0",
          textAlign: "right"
        }
      }, "$", Math.round(item.tot).toLocaleString())));
    }), hasOverride && /*#__PURE__*/React.createElement("div", {
      style: {
        padding: "6px 14px",
        background: "#2ecc8710",
        borderTop: "1px solid #2ecc8730"
      }
    }, /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        color: "#2ecc87",
        fontStyle: "italic"
      }
    }, "Replaced by vendor quote", ov.vendor ? `: ${ov.vendor}` : ""))));
  }), /*#__PURE__*/React.createElement("div", {
    style: {
      background: "#161b27",
      border: "1px solid #252d45",
      borderRadius: 10,
      padding: "14px 16px",
      marginTop: 18,
      marginBottom: 4
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      fontWeight: 700,
      color: "#f5a623",
      letterSpacing: "0.8px",
      textTransform: "uppercase",
      marginBottom: 10
    }
  }, "Margin Controls"), /*#__PURE__*/React.createElement(SliderRow, {
    label: "Overhead",
    value: mk.overhead,
    onChange: v => setMk(m => ({
      ...m,
      overhead: v
    })),
    color: "#3d8ef8"
  }), /*#__PURE__*/React.createElement(SliderRow, {
    label: "Profit",
    value: mk.profit,
    onChange: v => setMk(m => ({
      ...m,
      profit: v
    })),
    color: "#2ecc87"
  }), /*#__PURE__*/React.createElement(SliderRow, {
    label: "Contingency",
    value: mk.contingency,
    onChange: v => setMk(m => ({
      ...m,
      contingency: v
    })),
    color: "#c084fc"
  }), /*#__PURE__*/React.createElement(SliderRow, {
    label: "Bond & Insurance",
    value: mk.bond,
    onChange: v => setMk(m => ({
      ...m,
      bond: v
    })),
    color: "#f5a623",
    min: 0,
    max: 0.05
  }), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      gap: 10,
      marginTop: 8,
      paddingTop: 8,
      borderTop: "1px solid #252d45"
    }
  }, /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: "#6b7694"
    }
  }, "Public / Gov Funded Project"), /*#__PURE__*/React.createElement("div", {
    onClick: () => setMk(m => ({
      ...m,
      govProject: !m.govProject
    })),
    style: {
      width: 42,
      height: 22,
      borderRadius: 11,
      background: mk.govProject ? "#2ecc87" : "#252d45",
      cursor: "pointer",
      transition: "background 0.2s",
      position: "relative",
      flexShrink: 0
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      position: "absolute",
      top: 3,
      left: mk.govProject ? 21 : 3,
      width: 16,
      height: 16,
      borderRadius: "50%",
      background: "#fff",
      transition: "left 0.2s"
    }
  })), /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: mk.govProject ? "#2ecc87" : "#6b7694",
      fontWeight: 600
    }
  }, mk.govProject ? "Bond & Insurance INCLUDED" : "Bond & Insurance EXCLUDED")), /*#__PURE__*/React.createElement("div", {
    style: {
      borderTop: "1px solid #252d45",
      marginTop: 8,
      paddingTop: 8
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      gap: 10,
      marginBottom: 6
    }
  }, /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: "#6b7694"
    }
  }, "Texas Sales Tax (8.25%)"), /*#__PURE__*/React.createElement("div", {
    onClick: () => setMk(m => ({
      ...m,
      taxEnabled: !m.taxEnabled
    })),
    style: {
      width: 42,
      height: 22,
      borderRadius: 11,
      background: mk.taxEnabled ? "#f5a623" : "#252d45",
      cursor: "pointer",
      transition: "background 0.2s",
      position: "relative",
      flexShrink: 0
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      position: "absolute",
      top: 3,
      left: mk.taxEnabled ? 21 : 3,
      width: 16,
      height: 16,
      borderRadius: "50%",
      background: "#fff",
      transition: "left 0.2s"
    }
  })), /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: mk.taxEnabled ? "#f5a623" : "#6b7694",
      fontWeight: 600
    }
  }, mk.taxEnabled ? "TAX INCLUDED" : "TAX EXCLUDED")), mk.taxEnabled && /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement(SliderRow, {
    label: "Tax Rate",
    value: mk.taxRate,
    onChange: v => setMk(m => ({
      ...m,
      taxRate: v
    })),
    min: 0,
    max: 0.10,
    step: 0.0025,
    color: "#f5a623"
  }), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      gap: 10,
      marginTop: 4
    }
  }, /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: "#6b7694"
    }
  }, "New Construction"), /*#__PURE__*/React.createElement("div", {
    onClick: () => setMk(m => ({
      ...m,
      newConstruction: !m.newConstruction
    })),
    style: {
      width: 42,
      height: 22,
      borderRadius: 11,
      background: mk.newConstruction ? "#22d3ee" : "#252d45",
      cursor: "pointer",
      transition: "background 0.2s",
      position: "relative",
      flexShrink: 0
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      position: "absolute",
      top: 3,
      left: mk.newConstruction ? 21 : 3,
      width: 16,
      height: 16,
      borderRadius: "50%",
      background: "#fff",
      transition: "left 0.2s"
    }
  })), /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: mk.newConstruction ? "#22d3ee" : "#6b7694",
      fontWeight: 600,
      flex: 1
    }
  }, mk.newConstruction ? "Materials only (new construction)" : "Full contract amount (renovation/service)")))), /*#__PURE__*/React.createElement("div", {
    style: {
      borderTop: "1px solid #252d45",
      marginTop: 8,
      paddingTop: 8
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      gap: 10,
      marginBottom: 6
    }
  }, /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: "#6b7694"
    }
  }, "Out of Town / Travel"), /*#__PURE__*/React.createElement("div", {
    onClick: () => setMk(m => ({
      ...m,
      outOfTown: !m.outOfTown
    })),
    style: {
      width: 42,
      height: 22,
      borderRadius: 11,
      background: mk.outOfTown ? "#fb923c" : "#252d45",
      cursor: "pointer",
      transition: "background 0.2s",
      position: "relative",
      flexShrink: 0
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      position: "absolute",
      top: 3,
      left: mk.outOfTown ? 21 : 3,
      width: 16,
      height: 16,
      borderRadius: "50%",
      background: "#fff",
      transition: "left 0.2s"
    }
  })), /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: mk.outOfTown ? "#fb923c" : "#6b7694",
      fontWeight: 600
    }
  }, mk.outOfTown ? "LABOR MULTIPLIER ACTIVE" : "LABOR AT LOCAL RATES")), mk.outOfTown && /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      gap: 10,
      paddingLeft: 2
    }
  }, /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: "#6b7694",
      width: 160,
      flexShrink: 0
    }
  }, "Labor multiplier"), /*#__PURE__*/React.createElement("input", {
    type: "number",
    min: "1",
    max: "5",
    step: "0.05",
    value: mk.outOfTownMult,
    onChange: e => setMk(m => ({
      ...m,
      outOfTownMult: parseFloat(e.target.value) || 1
    })),
    style: {
      width: 72,
      background: "#1c2235",
      border: "1px solid #fb923c55",
      borderRadius: 6,
      padding: "4px 8px",
      color: "#fb923c",
      fontSize: 13,
      fontFamily: "inherit",
      outline: "none",
      textAlign: "center"
    }
  }), /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: "#fb923c",
      fontWeight: 700
    }
  }, "\xD7"), /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: "#6b7694"
    }
  }, "labor only \xB7 ~+$", Math.round(mk.outOfTownMult > 1 ? (mk.outOfTownMult - 1) * 100 : 0), "% over base")))), /*#__PURE__*/React.createElement("div", {
    style: {
      marginTop: 4,
      background: "#1c2235",
      border: "1px solid #252d45",
      borderRadius: 12,
      overflow: "hidden"
    }
  }, [{
    l: "Direct Cost Subtotal",
    v: direct,
    c: "#dde3f0"
  }, {
    l: `Overhead (${(mk.overhead * 100).toFixed(1)}%)`,
    v: direct * mk.overhead,
    c: "#6b7694"
  }, {
    l: `Profit (${(mk.profit * 100).toFixed(1)}%)`,
    v: direct * mk.profit,
    c: "#6b7694"
  }, {
    l: `Contingency (${(mk.contingency * 100).toFixed(1)}%)`,
    v: direct * mk.contingency,
    c: "#6b7694"
  }, ...(mk.govProject ? [{
    l: `Bond & Insurance (${(mk.bond * 100).toFixed(1)}%)`,
    v: direct * mk.bond,
    c: "#6b7694"
  }] : []), ...(mk.outOfTown && mk.outOfTownMult > 1 ? (() => {
    const mult = parseFloat(mk.outOfTownMult) || 1;
    const laborTotal = est.items.filter(i => i.cat === "Labor").reduce((s, i) => s + i.tot, 0);
    const adder = laborTotal - laborTotal / mult;
    return [{
      l: `Out of Town Labor Multiplier (${mult}×)`,
      v: adder,
      c: "#fb923c"
    }];
  })() : [])].map((r, i) => /*#__PURE__*/React.createElement("div", {
    key: i,
    style: {
      display: "flex",
      justifyContent: "space-between",
      padding: "10px 20px",
      borderBottom: "1px solid #252d45",
      color: r.c,
      fontSize: 13
    }
  }, /*#__PURE__*/React.createElement("span", null, r.l), /*#__PURE__*/React.createElement("span", {
    style: {
      fontWeight: 600
    }
  }, "$", Math.round(r.v).toLocaleString()))), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      justifyContent: "space-between",
      padding: "10px 20px",
      borderBottom: "1px solid #252d45",
      color: "#dde3f0",
      fontSize: 13
    }
  }, /*#__PURE__*/React.createElement("span", null, "Bid Subtotal (before tax)"), /*#__PURE__*/React.createElement("span", {
    style: {
      fontWeight: 600
    }
  }, "$", Math.round(bid).toLocaleString())), mk.taxEnabled && /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      justifyContent: "space-between",
      padding: "10px 20px",
      borderBottom: "1px solid #252d45",
      color: "#f5a623",
      fontSize: 13
    }
  }, /*#__PURE__*/React.createElement("span", null, "Texas Sales Tax ", (mk.taxRate * 100).toFixed(2), "% ", mk.newConstruction ? "(materials only)" : "(full contract)"), /*#__PURE__*/React.createElement("span", {
    style: {
      fontWeight: 600
    }
  }, "$", Math.round(est.taxAmt).toLocaleString())), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      justifyContent: "space-between",
      padding: "16px 20px",
      background: "#2ecc8718",
      borderTop: "2px solid #2ecc8744"
    }
  }, /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 16,
      fontWeight: 800,
      color: "#2ecc87"
    }
  }, mk.taxEnabled ? "TOTAL WITH TAX" : "TOTAL BID TO GC"), /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 22,
      fontWeight: 800,
      color: "#2ecc87"
    }
  }, "$", Math.round(est.total).toLocaleString()))), /*#__PURE__*/React.createElement("div", {
    style: {
      marginTop: 10,
      padding: "10px 14px",
      background: "#f5a62310",
      border: "1px solid #f5a62333",
      borderRadius: 8,
      fontSize: 11,
      color: "#6b7694",
      lineHeight: 1.7
    }
  }, "Material costs: CMHVAC DB 2025 (RTU $1,800/ton \xB7 AHU $2,200/ton \xB7 Duct $12\u2013$38/LF \xB7 Diffuser $75 \xB7 Return $65) \xB7 Grease duct $120/LF (SS welded NFPA 96, DFW $90\u2013$160/LF) \xB7 Kitchen EF $2,800 \xB7 Kitchen MUA $1,900 \xB7 Flex $7/LF \xB7 Fittings +22% \xB7 VAV-FPB $3,200 \xB7 Condensate $4/LF. Labor calibrated to $20k actual (Design District). Verify against current vendor quotes before bidding."));
}

// -- Equipment Tab with AI Pricing ------------------------------------------
function EquipmentTab({
  tk
}) {
  const [prices, setPrices] = useState({});
  const [loading, setLoading] = useState(false);
  const [err, setErr] = useState(null);
  const isWH = d => d.includes("water heater") || d.includes("ewh") || d.includes("hot water heater");
  async function fetchPrices() {
    setLoading(true);
    setErr(null);
    const items = (tk.equipment || []).filter(eq => {
      const d = (eq.description || "").toLowerCase();
      return !isWH(d) && !d.includes("existing to remain") && !d.includes("vendor furnished") && !d.includes("by others");
    });
    if (!items.length) {
      setLoading(false);
      return;
    }
    const list = items.map(eq => `- Tag: ${eq.tag || "?"} | ${eq.description} | Mfr: ${eq.manufacturer || "?"} | Model: ${eq.model || "?"} | Capacity: ${eq.capacity || "?"} | Notes: ${(eq.notes || "").slice(0, 200)}`).join("\n");
    const prompt = `You are a commercial HVAC estimator with deep knowledge of current DFW Texas contractor pricing (2025-2026). 

For each piece of equipment below, provide:
1. Estimated MATERIAL cost only (equipment purchase price, contractor/trade net price, NOT installed)
2. A confidence level: HIGH (exact model known), MEDIUM (similar model), or LOW (generic estimate)
3. One brief note on pricing basis (e.g. "Lennox national account ~$X/ton", "Carrier list -30% trade")

Equipment list:
${list}

Respond ONLY with a JSON object (no markdown, no explanation) where each key is the Tag value and the value is:
{"mat_low": number, "mat_high": number, "confidence": "HIGH"|"MEDIUM"|"LOW", "basis": "string"}

Use realistic 2025-2026 DFW commercial contractor trade pricing. For RTUs use national account pricing where applicable. Be specific about model-based pricing where the model number is known.`;
    try {
      const res = await fetch("https://api.anthropic.com/v1/messages", {
        method: "POST",
        headers: {
          "Content-Type": "application/json"
        },
        body: JSON.stringify({
          model: "claude-sonnet-4-6",
          max_tokens: 1000,
          messages: [{
            role: "user",
            content: prompt
          }]
        })
      });
      const data = await res.json();
      const text = (data.content || []).map(c => c.text || "").join("");
      const clean = text.replace(/```json|```/g, "").trim();
      const parsed = JSON.parse(clean);
      setPrices(parsed);
    } catch (e) {
      setErr("Pricing lookup failed — check connection or try again.");
    }
    setLoading(false);
  }
  const rows = (tk.equipment || []).map(eq => ({
    ...eq,
    _wh: isWH((eq.description || "").toLowerCase())
  }));
  const confColor = c => c === "HIGH" ? "#2ecc87" : c === "MEDIUM" ? "#f5a623" : "#6b7694";
  return /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      justifyContent: "space-between",
      marginBottom: 12,
      flexWrap: "wrap",
      gap: 8
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 11,
      color: "#6b7694"
    }
  }, "Water heaters auto-excluded (plumbing scope). Items marked by vendor or existing are $0 in estimate."), /*#__PURE__*/React.createElement("button", {
    onClick: fetchPrices,
    disabled: loading,
    style: {
      display: "flex",
      alignItems: "center",
      gap: 6,
      padding: "6px 14px",
      background: loading ? "#252d45" : "#3d8ef822",
      border: "1px solid #3d8ef855",
      borderRadius: 6,
      color: loading ? "#6b7694" : "#3d8ef8",
      fontSize: 12,
      fontWeight: 600,
      cursor: loading ? "not-allowed" : "pointer",
      fontFamily: "inherit"
    }
  }, loading ? "Researching prices..." : "✦ AI Pricing Lookup")), err && /*#__PURE__*/React.createElement("div", {
    style: {
      padding: "8px 12px",
      background: "#ff5c5c18",
      border: "1px solid #ff5c5c44",
      borderRadius: 6,
      fontSize: 12,
      color: "#ff5c5c",
      marginBottom: 10
    }
  }, err), /*#__PURE__*/React.createElement("div", {
    style: {
      overflowX: "auto"
    }
  }, /*#__PURE__*/React.createElement("table", {
    style: {
      width: "100%",
      borderCollapse: "collapse",
      fontSize: 12
    }
  }, /*#__PURE__*/React.createElement("thead", null, /*#__PURE__*/React.createElement("tr", null, ["Tag", "Description", "Mfr", "Model", "Capacity", "CFM", "Qty", "Mat. Low", "Mat. High", "Confidence", "Basis"].map(h => /*#__PURE__*/React.createElement("th", {
    key: h,
    style: {
      textAlign: "left",
      padding: "7px 10px",
      borderBottom: "1px solid #252d45",
      color: "#6b7694",
      fontSize: 10,
      fontWeight: 700,
      letterSpacing: "0.8px",
      textTransform: "uppercase",
      whiteSpace: "nowrap"
    }
  }, h)))), /*#__PURE__*/React.createElement("tbody", null, rows.map((eq, i) => {
    const p = prices[eq.tag];
    const excluded = eq._wh || (eq.description || "").toLowerCase().includes("existing to remain") || (eq.description || "").toLowerCase().includes("vendor furnished") || (eq.description || "").toLowerCase().includes("by others");
    return /*#__PURE__*/React.createElement("tr", {
      key: i,
      style: {
        background: i % 2 === 0 ? "transparent" : "#252d4522",
        opacity: excluded ? 0.45 : 1
      }
    }, /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518",
        color: "#22d3ee",
        fontWeight: 700,
        whiteSpace: "nowrap"
      }
    }, eq.tag || "—"), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518",
        color: eq._wh ? "#6b7694" : "#dde3f0",
        wordBreak: "break-word",
        maxWidth: 220
      }
    }, eq.description, eq._wh && /*#__PURE__*/React.createElement("span", {
      style: {
        marginLeft: 6,
        fontSize: 10,
        color: "#ff5c5c",
        fontWeight: 700
      }
    }, "EXCL")), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518",
        color: "#dde3f0",
        whiteSpace: "nowrap"
      }
    }, eq.manufacturer || "—"), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518",
        color: "#dde3f0",
        fontFamily: "monospace",
        fontSize: 11,
        whiteSpace: "nowrap"
      }
    }, eq.model || "—"), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518",
        color: "#dde3f0",
        whiteSpace: "nowrap"
      }
    }, eq.capacity || "—"), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518",
        color: "#dde3f0",
        whiteSpace: "nowrap"
      }
    }, eq.cfm || "—"), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518",
        color: "#dde3f0",
        whiteSpace: "nowrap"
      }
    }, eq.qty || 1), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518",
        color: "#2ecc87",
        fontWeight: 600,
        whiteSpace: "nowrap"
      }
    }, p ? `$${Math.round(p.mat_low * (eq.qty || 1)).toLocaleString()}` : loading ? "…" : "—"), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518",
        color: "#2ecc87",
        fontWeight: 600,
        whiteSpace: "nowrap"
      }
    }, p ? `$${Math.round(p.mat_high * (eq.qty || 1)).toLocaleString()}` : loading ? "…" : "—"), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518",
        whiteSpace: "nowrap"
      }
    }, p ? /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        fontWeight: 700,
        color: confColor(p.confidence),
        background: `${confColor(p.confidence)}18`,
        padding: "2px 7px",
        borderRadius: 4
      }
    }, p.confidence) : "—"), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518",
        color: "#6b7694",
        fontSize: 11,
        maxWidth: 200,
        wordBreak: "break-word"
      }
    }, p ? p.basis : "—"));
  })))), Object.keys(prices).length > 0 && /*#__PURE__*/React.createElement("div", {
    style: {
      marginTop: 10,
      padding: "8px 14px",
      background: "#3d8ef810",
      border: "1px solid #3d8ef833",
      borderRadius: 6,
      fontSize: 10,
      color: "#6b7694",
      lineHeight: 1.7
    }
  }, "Material cost only \u2014 does not include installation labor, freight, startup, or markup. Pricing based on DFW commercial contractor trade net 2025\u20132026. Verify against current vendor quotes before bidding."));
}

// -- Calibration engine -------------------------------------------------------
// Extracts implied unit rates from vendor quotes stored in project defaultOverrides.
// Each project stores actual quotes by category with vendor + amount.
// We cross-reference against the project's computed quantities to back-calculate $/unit.
function deriveCalibration() {
  const ductSamples = [],
    diffSamples = [],
    tabSamples = [],
    rtuSamples = [],
    ahuSamples = [],
    efSamples = [];
  Object.entries(PROJECTS).forEach(([projName, tk]) => {
    const ov = tk.defaultOverrides || {};
    const vendor = cat => ov[cat]?.vendor || "";
    const amount = cat => ov[cat]?.enabled && ov[cat]?.amount ? parseFloat(ov[cat].amount) : null;

    // --- Ductwork $/LF ---
    const ductAmt = amount("Ductwork");
    if (ductAmt) {
      const fabLF = (tk.ductwork || []).filter(r => {
        const g = (r.gauge || "").toLowerCase();
        return r.qty > 0 && !g.includes("snap") && !g.includes("flex") && !g.includes("fabric") && !g.includes("ss") && !g.includes("stainless");
      }).reduce((s, r) => s + r.qty, 0);
      if (fabLF > 0) {
        ductSamples.push({
          project: projName,
          vendor: vendor("Ductwork"),
          qty: fabLF,
          amount: ductAmt,
          rate: ductAmt / fabLF,
          date: ov["Ductwork"]?.date || ""
        });
      }
    }

    // --- Diffusers $/ea ---
    const difAmt = amount("Diffusers/Grilles");
    if (difAmt) {
      const difQty = (tk.diffusers || []).filter(d => !/(vd|damper)/i.test(d.description || "")).reduce((s, d) => s + (d.qty || 1), 0);
      if (difQty > 0) {
        diffSamples.push({
          project: projName,
          vendor: vendor("Diffusers/Grilles"),
          qty: difQty,
          amount: difAmt,
          rate: difAmt / difQty,
          date: ""
        });
      }
    }

    // --- TAB $/project ---
    const tabAmt = amount("Subcontractors");
    if (tabAmt && /airadigm|tab|balance/i.test(vendor("Subcontractors"))) {
      tabSamples.push({
        project: projName,
        vendor: vendor("Subcontractors"),
        amount: tabAmt,
        date: ""
      });
    }

    // --- Equipment: RTU $/ton ---
    const eqAmt = amount("Equipment");
    if (eqAmt) {
      const rtus = (tk.equipment || []).filter(e => !/(existing|vendor|by other)/i.test(e.description || "") && /(rtu|rooftop)/i.test(e.description || ""));
      const ahus = (tk.equipment || []).filter(e => !/(existing|vendor|by other)/i.test(e.description || "") && /(ahu|air handler|split)/i.test(e.description || ""));
      const totalRtuTons = rtus.reduce((s, e) => s + (parseFloat(e.capacity) || 5) * (e.qty || 1), 0);
      const totalAhuTons = ahus.reduce((s, e) => s + (parseFloat(e.capacity) || 5) * (e.qty || 1), 0);
      if (rtus.length > 0 && totalRtuTons > 0 && ahus.length === 0) {
        rtuSamples.push({
          project: projName,
          vendor: vendor("Equipment"),
          tons: totalRtuTons,
          amount: eqAmt,
          rate: eqAmt / totalRtuTons,
          date: ""
        });
      }
      if (ahus.length > 0 && totalAhuTons > 0 && rtus.length === 0) {
        ahuSamples.push({
          project: projName,
          vendor: vendor("Equipment"),
          tons: totalAhuTons,
          amount: eqAmt,
          rate: eqAmt / totalAhuTons,
          date: ""
        });
      }
    }

    // --- Exhaust fan $/ea ---
    const efAmt = amount("Exhaust Fans & Accessories");
    if (efAmt) {
      const efQty = (tk.equipment || []).filter(e => /(exhaust fan)/i.test(e.description || "") && !/(existing|kitchen|grease|upblast)/i.test(e.description || "")).reduce((s, e) => s + (e.qty || 1), 0);
      if (efQty > 0) {
        efSamples.push({
          project: projName,
          vendor: vendor("Exhaust Fans & Accessories"),
          qty: efQty,
          amount: efAmt,
          rate: efAmt / efQty,
          date: ""
        });
      }
    }
  });

  // Weighted averages
  const wavg = (samples, key = "rate") => {
    if (!samples.length) return null;
    const total = samples.reduce((s, x) => s + (x.amount || x[key]), 0);
    const weighted = samples.reduce((s, x) => s + x[key] * (x.amount || x[key]), 0);
    return weighted / total;
  };
  return {
    ductwork: {
      samples: ductSamples,
      suggested: wavg(ductSamples),
      upKeys: ["dlg", "dmd", "dsm"],
      label: "Duct $/LF (fab, all sizes blended)"
    },
    diffusers: {
      samples: diffSamples,
      suggested: wavg(diffSamples),
      upKeys: ["dif", "ret", "exh"],
      label: "Diffuser/Grille $/ea"
    },
    tab: {
      samples: tabSamples,
      suggested: tabSamples.length ? tabSamples.reduce((s, x) => s + x.amount, 0) / tabSamples.length : null,
      upKeys: ["comm"],
      label: "TAB $/project"
    },
    rtu: {
      samples: rtuSamples,
      suggested: wavg(rtuSamples),
      upKeys: ["rtu"],
      label: "RTU $/ton"
    },
    ahu: {
      samples: ahuSamples,
      suggested: wavg(ahuSamples),
      upKeys: ["ahu"],
      label: "AHU $/ton (split system)"
    },
    ef: {
      samples: efSamples,
      suggested: wavg(efSamples),
      upKeys: ["fan"],
      label: "Exhaust Fan $/ea"
    }
  };
}
function CalibratePanel({
  upOverrides,
  upApply,
  upReset
}) {
  const cal = deriveCalibration();
  const currentUP = {
    ...UP,
    ...upOverrides
  };
  const rows = [{
    key: "ductwork",
    ...cal.ductwork,
    current: currentUP.dlg,
    applyKeys: {
      dlg: 1,
      dmd: 0.75,
      dsm: 0.54,
      dxs: 0.36
    }
  }, {
    key: "diffusers",
    ...cal.diffusers,
    current: currentUP.dif,
    applyKeys: {
      dif: 1,
      ret: 1,
      exh: 1
    }
  }, {
    key: "tab",
    ...cal.tab,
    current: currentUP.comm,
    applyKeys: {
      comm: 1
    }
  }, {
    key: "rtu",
    ...cal.rtu,
    current: currentUP.rtu,
    applyKeys: {
      rtu: 1
    }
  }, {
    key: "ahu",
    ...cal.ahu,
    current: currentUP.ahu,
    applyKeys: {
      ahu: 1
    }
  }, {
    key: "ef",
    ...cal.ef,
    current: currentUP.fan,
    applyKeys: {
      fan: 1
    }
  }];
  const applyRow = row => {
    if (!row.suggested) return;
    const updates = {};
    Object.entries(row.applyKeys).forEach(([k, ratio]) => {
      updates[k] = Math.round(row.suggested * ratio);
    });
    upApply(updates);
  };
  const applyAll = () => {
    const updates = {};
    rows.forEach(row => {
      if (!row.suggested) return;
      Object.entries(row.applyKeys).forEach(([k, ratio]) => {
        updates[k] = Math.round(row.suggested * ratio);
      });
    });
    upApply(updates);
  };
  const hasOverrides = Object.keys(upOverrides).length > 0;
  const pctDiff = (suggested, current) => suggested && current ? (suggested - current) / current * 100 : null;
  return /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      justifyContent: "space-between",
      marginBottom: 16,
      flexWrap: "wrap",
      gap: 8
    }
  }, /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 13,
      fontWeight: 700,
      color: "#f472b6",
      marginBottom: 4
    }
  }, "Unit Price Calibration"), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 11,
      color: "#6b7694",
      lineHeight: 1.6
    }
  }, "Implied rates are back-calculated from actual vendor quotes stored across all projects.", /*#__PURE__*/React.createElement("br", null), "Suggested values are weighted averages by quote dollar amount. Apply to update live estimates.")), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8
    }
  }, /*#__PURE__*/React.createElement("button", {
    onClick: applyAll,
    style: {
      padding: "7px 14px",
      background: "#f472b618",
      border: "1px solid #f472b655",
      borderRadius: 6,
      color: "#f472b6",
      fontSize: 12,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "Apply All Suggestions"), hasOverrides && /*#__PURE__*/React.createElement("button", {
    onClick: upReset,
    style: {
      padding: "7px 14px",
      background: "#ff5c5c18",
      border: "1px solid #ff5c5c44",
      borderRadius: 6,
      color: "#ff5c5c",
      fontSize: 12,
      fontWeight: 600,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "Reset to Defaults"))), hasOverrides && /*#__PURE__*/React.createElement("div", {
    style: {
      marginBottom: 12,
      padding: "8px 12px",
      background: "#f472b610",
      border: "1px solid #f472b633",
      borderRadius: 6,
      fontSize: 11,
      color: "#f472b6"
    }
  }, "\u2713 ", Object.keys(upOverrides).length, " calibrated override", Object.keys(upOverrides).length !== 1 ? "s" : "", " active \u2014 estimates are using your calibrated rates"), /*#__PURE__*/React.createElement("table", {
    style: {
      width: "100%",
      borderCollapse: "collapse",
      fontSize: 12
    }
  }, /*#__PURE__*/React.createElement("thead", null, /*#__PURE__*/React.createElement("tr", null, ["Rate", "Current UP", "Samples", "Suggested", "Δ %", "Basis", ""].map(h => /*#__PURE__*/React.createElement("th", {
    key: h,
    style: {
      textAlign: "left",
      padding: "7px 10px",
      borderBottom: "1px solid #252d45",
      color: "#6b7694",
      fontSize: 10,
      fontWeight: 700,
      letterSpacing: "0.8px",
      textTransform: "uppercase",
      whiteSpace: "nowrap"
    }
  }, h)))), /*#__PURE__*/React.createElement("tbody", null, rows.map((row, i) => {
    const diff = pctDiff(row.suggested, row.current);
    const isOverridden = row.applyKeys && Object.keys(row.applyKeys).some(k => upOverrides[k] !== undefined);
    const sig = row.suggested && Math.abs(diff || 0) > 5;
    return /*#__PURE__*/React.createElement("tr", {
      key: i,
      style: {
        background: i % 2 === 0 ? "transparent" : "#252d4518"
      }
    }, /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "10px 10px",
        borderBottom: "1px solid #252d4518",
        color: "#dde3f0",
        fontWeight: 600,
        whiteSpace: "nowrap"
      }
    }, row.label), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "10px 10px",
        borderBottom: "1px solid #252d4518",
        color: isOverridden ? "#f472b6" : "#dde3f0",
        fontFamily: "monospace",
        whiteSpace: "nowrap"
      }
    }, "$", row.current?.toLocaleString(), isOverridden && /*#__PURE__*/React.createElement("span", {
      style: {
        marginLeft: 4,
        fontSize: 9,
        color: "#f472b6"
      }
    }, "\u25CF")), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "10px 10px",
        borderBottom: "1px solid #252d4518",
        color: "#6b7694",
        whiteSpace: "nowrap"
      }
    }, row.samples?.length || 0, " quotes"), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "10px 10px",
        borderBottom: "1px solid #252d4518",
        color: sig ? "#fb923c" : "#2ecc87",
        fontWeight: 700,
        fontFamily: "monospace",
        whiteSpace: "nowrap"
      }
    }, row.suggested ? `$${Math.round(row.suggested).toLocaleString()}` : "—"), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "10px 10px",
        borderBottom: "1px solid #252d4518",
        whiteSpace: "nowrap"
      }
    }, diff != null ? /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 11,
        fontWeight: 700,
        color: Math.abs(diff) > 15 ? "#ff5c5c" : Math.abs(diff) > 5 ? "#fb923c" : "#2ecc87"
      }
    }, diff > 0 ? "+" : "", diff.toFixed(1), "%") : "—"), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "10px 10px",
        borderBottom: "1px solid #252d4518",
        color: "#6b7694",
        fontSize: 11,
        maxWidth: 300
      }
    }, row.samples?.length ? row.samples.map(s => `${s.project.split("—")[0].trim()}: $${Math.round(s.rate).toLocaleString()}/unit (${s.vendor.split("·")[0].trim()})`).join(" | ") : "No vendor quotes found for this category"), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "10px 10px",
        borderBottom: "1px solid #252d4518",
        whiteSpace: "nowrap"
      }
    }, row.suggested && /*#__PURE__*/React.createElement("button", {
      onClick: () => applyRow(row),
      style: {
        padding: "4px 10px",
        background: "#f472b618",
        border: "1px solid #f472b644",
        borderRadius: 4,
        color: "#f472b6",
        fontSize: 11,
        fontWeight: 600,
        cursor: "pointer",
        fontFamily: "inherit"
      }
    }, "Apply")));
  }))), /*#__PURE__*/React.createElement("div", {
    style: {
      marginTop: 16,
      padding: "10px 14px",
      background: "#1c2235",
      border: "1px solid #252d45",
      borderRadius: 8
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      fontWeight: 700,
      color: "#6b7694",
      letterSpacing: "0.8px",
      textTransform: "uppercase",
      marginBottom: 8
    }
  }, "Raw Quote Log"), Object.entries(PROJECTS).filter(([, tk]) => Object.keys(tk.defaultOverrides || {}).length > 0).map(([projName, tk]) => /*#__PURE__*/React.createElement("div", {
    key: projName,
    style: {
      marginBottom: 8,
      paddingBottom: 8,
      borderBottom: "1px solid #252d4533"
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 11,
      fontWeight: 700,
      color: "#dde3f0",
      marginBottom: 4
    }
  }, projName.split("—")[0].trim()), Object.entries(tk.defaultOverrides || {}).filter(([, ov]) => ov.enabled && ov.amount).map(([cat, ov]) => /*#__PURE__*/React.createElement("div", {
    key: cat,
    style: {
      fontSize: 11,
      color: "#6b7694",
      paddingLeft: 8,
      lineHeight: 1.8
    }
  }, /*#__PURE__*/React.createElement("span", {
    style: {
      color: "#f5a623",
      minWidth: 180,
      display: "inline-block"
    }
  }, cat), /*#__PURE__*/React.createElement("span", {
    style: {
      color: "#2ecc87",
      fontFamily: "monospace"
    }
  }, "$", parseFloat(ov.amount).toLocaleString()), /*#__PURE__*/React.createElement("span", {
    style: {
      marginLeft: 10,
      color: "#6b7694"
    }
  }, ov.vendor)))))), /*#__PURE__*/React.createElement("div", {
    style: {
      marginTop: 10,
      padding: "8px 14px",
      background: "#f5a62308",
      border: "1px solid #f5a62322",
      borderRadius: 6,
      fontSize: 10,
      color: "#6b7694",
      lineHeight: 1.7
    }
  }, "Calibration uses weighted averages from actual quotes \u2014 higher-dollar quotes carry more weight. Duct $/LF is blended across all fab sizes then scaled to large/medium/small using the existing size ratios. Calibrated values persist in the database and override hardcoded defaults until reset. Rates marked \u25CF are currently overridden."));
}

// -- Cost / Profit Tracker ---------------------------------------------------
const today = new Date();
const daysBetween = (d1, d2) => Math.floor((d2 - d1) / (1000 * 60 * 60 * 24));
const parseDate = s => {
  if (!s) return null;
  const d = new Date(s);
  return isNaN(d) ? null : d;
};
const COST_CATS = [{
  key: "equipment",
  label: "Equipment",
  color: "#3d8ef8"
}, {
  key: "labor",
  label: "Labor",
  color: "#f5a623"
}, {
  key: "materials",
  label: "Materials / Duct",
  color: "#22d3ee"
}, {
  key: "subs",
  label: "Subcontractors",
  color: "#c084fc"
}, {
  key: "other",
  label: "Other / Misc",
  color: "#6b7694"
}];
function CostTracker({
  k,
  st,
  setStatus,
  contractVal,
  totalInv,
  totalPd,
  retPct
}) {
  const costs = st.costs || {};
  const setCost = (cat, val) => setStatus(k, "costs", {
    ...costs,
    [cat]: val
  });
  const [showDetail, setShowDetail] = useState(false);
  const totalCost = COST_CATS.reduce((s, c) => s + (parseFloat(costs[c.key]) || 0), 0);
  const grossMargin = contractVal - totalCost;
  const grossMarginPct = contractVal > 0 ? grossMargin / contractVal * 100 : 0;
  const netReceived = totalPd * (1 - (retPct || 10) / 100);
  const cashMargin = netReceived - totalCost;
  const cashMarginPct = contractVal > 0 ? cashMargin / contractVal * 100 : 0;
  const marginColor = pct => pct >= 25 ? "#2ecc87" : pct >= 15 ? "#f5a623" : pct >= 5 ? "#fb923c" : "#ff5c5c";
  const barW = val => contractVal > 0 ? Math.min(100, Math.max(0, Math.round(val / contractVal * 100))) : 0;
  return /*#__PURE__*/React.createElement("div", {
    style: {
      marginBottom: 16,
      background: "#161b27",
      border: "1px solid #252d45",
      borderRadius: 10,
      overflow: "hidden"
    }
  }, /*#__PURE__*/React.createElement("div", {
    onClick: () => setShowDetail(v => !v),
    style: {
      display: "flex",
      alignItems: "center",
      justifyContent: "space-between",
      padding: "10px 14px",
      cursor: "pointer",
      userSelect: "none",
      flexWrap: "wrap",
      gap: 8
    }
  }, /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      fontWeight: 700,
      color: "#f472b6",
      letterSpacing: "0.8px",
      textTransform: "uppercase"
    }
  }, "\uD83D\uDCB0 Cost & Margin"), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 16,
      alignItems: "center",
      flexWrap: "wrap"
    }
  }, contractVal > 0 && /*#__PURE__*/React.createElement(React.Fragment, null, /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: "#6b7694"
    }
  }, "Revenue: ", /*#__PURE__*/React.createElement("b", {
    style: {
      color: "#dde3f0"
    }
  }, "$", contractVal.toLocaleString())), /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: "#6b7694"
    }
  }, "Cost: ", /*#__PURE__*/React.createElement("b", {
    style: {
      color: "#fb923c"
    }
  }, "$", Math.round(totalCost).toLocaleString())), /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 13,
      fontWeight: 800,
      color: marginColor(grossMarginPct)
    }
  }, "GM: $", Math.round(grossMargin).toLocaleString(), " (", grossMarginPct.toFixed(1), "%)")), contractVal === 0 && /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: "#6b7694",
      fontStyle: "italic"
    }
  }, "Set contract value to track margin"), /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: "#6b7694"
    }
  }, showDetail ? "▲" : "▼"))), showDetail && /*#__PURE__*/React.createElement("div", {
    style: {
      borderTop: "1px solid #252d45",
      padding: "12px 14px"
    }
  }, contractVal > 0 && /*#__PURE__*/React.createElement("div", {
    style: {
      marginBottom: 14
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      position: "relative",
      height: 22,
      background: "#252d45",
      borderRadius: 6,
      overflow: "hidden",
      marginBottom: 8
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      position: "absolute",
      left: 0,
      top: 0,
      height: "100%",
      width: `${barW(totalCost)}%`,
      background: "#fb923c44",
      borderRadius: "6px 0 0 6px",
      transition: "width 0.3s"
    }
  }), /*#__PURE__*/React.createElement("div", {
    style: {
      position: "absolute",
      left: `${barW(totalCost)}%`,
      top: 0,
      height: "100%",
      width: `${barW(Math.max(0, grossMargin))}%`,
      background: `${marginColor(grossMarginPct)}33`,
      transition: "all 0.3s"
    }
  }), /*#__PURE__*/React.createElement("div", {
    style: {
      position: "absolute",
      inset: 0,
      display: "flex",
      alignItems: "center",
      justifyContent: "space-around",
      fontSize: 10,
      fontWeight: 700,
      color: "#dde3f0",
      padding: "0 8px"
    }
  }, /*#__PURE__*/React.createElement("span", null, "Cost ", barW(totalCost), "%"), /*#__PURE__*/React.createElement("span", {
    style: {
      color: marginColor(grossMarginPct)
    }
  }, "Margin ", grossMarginPct.toFixed(1), "%"))), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "grid",
      gridTemplateColumns: "repeat(auto-fill,minmax(140px,1fr))",
      gap: 8,
      marginBottom: 12
    }
  }, [{
    l: "Contract Value",
    v: `$${contractVal.toLocaleString()}`,
    c: "#dde3f0"
  }, {
    l: "Total Cost",
    v: `$${Math.round(totalCost).toLocaleString()}`,
    c: "#fb923c"
  }, {
    l: "Gross Margin $",
    v: `$${Math.round(grossMargin).toLocaleString()}`,
    c: marginColor(grossMarginPct)
  }, {
    l: "Gross Margin %",
    v: `${grossMarginPct.toFixed(1)}%`,
    c: marginColor(grossMarginPct)
  }, {
    l: "Invoiced",
    v: `$${Math.round(totalInv).toLocaleString()}`,
    c: "#f5a623"
  }, {
    l: "Net Received",
    v: `$${Math.round(netReceived).toLocaleString()}`,
    c: "#2ecc87"
  }, {
    l: "Cash Margin $",
    v: `$${Math.round(cashMargin).toLocaleString()}`,
    c: marginColor(cashMarginPct)
  }, {
    l: "Cash Margin %",
    v: `${cashMarginPct.toFixed(1)}%`,
    c: marginColor(cashMarginPct)
  }].map(m => /*#__PURE__*/React.createElement("div", {
    key: m.l,
    style: {
      background: "#252d4533",
      borderRadius: 6,
      padding: "6px 10px"
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 9,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.4px",
      textTransform: "uppercase",
      marginBottom: 2
    }
  }, m.l), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 14,
      fontWeight: 800,
      color: m.c
    }
  }, m.v))))), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.5px",
      textTransform: "uppercase",
      marginBottom: 8
    }
  }, "Actual / Projected Costs"), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "grid",
      gridTemplateColumns: "repeat(auto-fill,minmax(155px,1fr))",
      gap: 8,
      marginBottom: 10
    }
  }, COST_CATS.map(c => {
    const val = parseFloat(costs[c.key]) || 0;
    const pct = contractVal > 0 ? val / contractVal * 100 : 0;
    return /*#__PURE__*/React.createElement("div", {
      key: c.key,
      style: {
        background: "#252d4520",
        border: `1px solid ${c.color}22`,
        borderRadius: 7,
        padding: "8px 10px"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 9,
        color: c.color,
        fontWeight: 700,
        letterSpacing: "0.5px",
        textTransform: "uppercase",
        marginBottom: 5
      }
    }, c.label), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        alignItems: "center",
        gap: 4
      }
    }, /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 11,
        color: "#6b7694"
      }
    }, "$"), /*#__PURE__*/React.createElement("input", {
      type: "number",
      value: costs[c.key] || "",
      placeholder: "0",
      onChange: e => setCost(c.key, e.target.value),
      style: {
        flex: 1,
        background: "#252d45",
        border: `1px solid ${c.color}55`,
        borderRadius: 5,
        padding: "4px 8px",
        color: "#dde3f0",
        fontSize: 12,
        fontFamily: "inherit",
        outline: "none"
      }
    })), val > 0 && /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 9,
        color: "#6b7694",
        marginTop: 3,
        display: "flex",
        justifyContent: "space-between"
      }
    }, /*#__PURE__*/React.createElement("span", null, "$", val.toLocaleString()), contractVal > 0 && /*#__PURE__*/React.createElement("span", {
      style: {
        color: c.color
      }
    }, pct.toFixed(1), "%")));
  }), /*#__PURE__*/React.createElement("div", {
    style: {
      background: "#fb923c10",
      border: "1px solid #fb923c33",
      borderRadius: 7,
      padding: "8px 10px",
      display: "flex",
      flexDirection: "column",
      justifyContent: "center"
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 9,
      color: "#fb923c",
      fontWeight: 700,
      letterSpacing: "0.5px",
      textTransform: "uppercase",
      marginBottom: 3
    }
  }, "Total Cost"), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 16,
      fontWeight: 800,
      color: "#fb923c"
    }
  }, "$", Math.round(totalCost).toLocaleString()), contractVal > 0 && /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 9,
      color: "#6b7694",
      marginTop: 2
    }
  }, barW(totalCost), "% of contract"))), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      lineHeight: 1.7
    }
  }, "Gross margin = contract \u2212 total cost \xB7 Cash margin = net received (after retainage) \u2212 total cost", grossMarginPct > 0 && grossMarginPct < 15 && /*#__PURE__*/React.createElement("span", {
    style: {
      color: "#ff5c5c",
      marginLeft: 6,
      fontWeight: 700
    }
  }, "\u26A0 Margin below 15%"), totalCost === 0 && /*#__PURE__*/React.createElement("span", {
    style: {
      marginLeft: 6,
      fontStyle: "italic"
    }
  }, " \xB7 Enter costs above to see margin breakdown"))));
}
function ProjectInfoPanel({
  k,
  st,
  setStatus,
  STATUS_OPTIONS,
  STATUS_COLORS,
  bidTotal
}) {
  const [infoTab, setInfoTab] = useState("contract");
  const prevK = useRef(k);
  const inputRefs = useRef({});
  const fieldTimers = useRef({});

  // When project changes, update all input DOM values directly (no React state)
  if (prevK.current !== k) {
    prevK.current = k;
    // Update DOM inputs directly on next tick
    setTimeout(() => {
      Object.entries(inputRefs.current).forEach(([field, el]) => {
        if (el) el.value = st[field] ?? "";
      });
    }, 0);
  }
  const handleChange = (field, val) => {
    clearTimeout(fieldTimers.current[field]);
    fieldTimers.current[field] = setTimeout(() => {
      setStatus(k, field, val);
    }, 2000);
  };
  const IT = [{
    k: "contract",
    l: "Contract"
  }, {
    k: "customer",
    l: "Customer / GC"
  }, {
    k: "schedule",
    l: "Schedule"
  }, {
    k: "notes",
    l: "Notes"
  }];

  // Uncontrolled input — uses defaultValue, reads from DOM ref, never causes re-render on change
  const F = ({
    label,
    w,
    field,
    placeholder,
    type = "text"
  }) => /*#__PURE__*/React.createElement("div", {
    style: {
      flex: `1 1 ${w || 120}px`
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.5px",
      textTransform: "uppercase",
      marginBottom: 4
    }
  }, label), /*#__PURE__*/React.createElement("input", {
    type: type,
    key: `${k}-${field}`,
    defaultValue: st[field] ?? "",
    placeholder: placeholder || "",
    ref: el => inputRefs.current[field] = el,
    onChange: e => handleChange(field, e.target.value),
    style: {
      width: "100%",
      background: "#252d45",
      border: "1px solid #252d45",
      borderRadius: 6,
      padding: "5px 10px",
      color: "#dde3f0",
      fontSize: 12,
      fontFamily: "inherit",
      outline: "none"
    }
  }));
  return /*#__PURE__*/React.createElement(React.Fragment, null, /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 2,
      marginBottom: 12,
      borderBottom: "1px solid #252d45"
    }
  }, IT.map(t => /*#__PURE__*/React.createElement("button", {
    key: t.k,
    onClick: () => setInfoTab(t.k),
    style: {
      padding: "5px 12px",
      background: "transparent",
      border: "none",
      borderBottom: infoTab === t.k ? "2px solid #3d8ef8" : "2px solid transparent",
      color: infoTab === t.k ? "#3d8ef8" : "#6b7694",
      fontSize: 11,
      fontWeight: 600,
      cursor: "pointer",
      fontFamily: "inherit",
      whiteSpace: "nowrap"
    }
  }, t.l))), infoTab === "contract" && /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 10,
      flexWrap: "wrap",
      alignItems: "flex-end",
      marginBottom: 12
    }
  }, /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.5px",
      textTransform: "uppercase",
      marginBottom: 4
    }
  }, "Status"), /*#__PURE__*/React.createElement("select", {
    value: st.status,
    onChange: e => setStatus(k, "status", e.target.value),
    style: {
      background: `${STATUS_COLORS[st.status]}18`,
      border: `1px solid ${STATUS_COLORS[st.status]}55`,
      borderRadius: 6,
      padding: "5px 10px",
      color: STATUS_COLORS[st.status],
      fontSize: 12,
      fontWeight: 700,
      fontFamily: "inherit",
      outline: "none"
    }
  }, STATUS_OPTIONS.map(s => /*#__PURE__*/React.createElement("option", {
    key: s,
    value: s,
    style: {
      background: "#161b27",
      color: "#dde3f0"
    }
  }, s)))), /*#__PURE__*/React.createElement(F, {
    label: "Contract Value $",
    field: "contractValue",
    placeholder: Math.round(bidTotal),
    w: 130
  }), /*#__PURE__*/React.createElement(F, {
    label: "PO / Job Number",
    field: "poNumber",
    placeholder: "PO-12345",
    w: 130
  }), /*#__PURE__*/React.createElement(F, {
    label: "Bid Date Submitted",
    field: "bidDate",
    w: 150,
    type: "date"
  }), /*#__PURE__*/React.createElement(F, {
    label: "Bid Due / Due Date",
    field: "bidDueDate",
    w: 150,
    type: "date"
  }), /*#__PURE__*/React.createElement(F, {
    label: "Retainage %",
    field: "retainage",
    placeholder: "10",
    w: 70,
    type: "number"
  }), /*#__PURE__*/React.createElement(F, {
    label: "Net Terms (days)",
    field: "netTerms",
    placeholder: "30",
    w: 90,
    type: "number"
  }), /*#__PURE__*/React.createElement(F, {
    label: "Scope of Work (brief)",
    field: "scopeShort",
    placeholder: "HVAC TI, 3 RTUs...",
    w: 220
  })), infoTab === "customer" && /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      flexDirection: "column",
      gap: 12,
      marginBottom: 12
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 11,
      fontWeight: 700,
      color: "#f5a623",
      letterSpacing: "0.5px",
      textTransform: "uppercase"
    }
  }, "Owner / Customer"), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 10,
      flexWrap: "wrap"
    }
  }, /*#__PURE__*/React.createElement(F, {
    label: "Owner / Customer Name",
    field: "ownerName",
    placeholder: "Company or individual name",
    w: 200
  }), /*#__PURE__*/React.createElement(F, {
    label: "Owner Contact Name",
    field: "ownerContact",
    placeholder: "First Last",
    w: 160
  }), /*#__PURE__*/React.createElement(F, {
    label: "Owner Phone",
    field: "ownerPhone",
    placeholder: "(xxx) xxx-xxxx",
    w: 140
  }), /*#__PURE__*/React.createElement(F, {
    label: "Owner Email",
    field: "ownerEmail",
    placeholder: "email@company.com",
    w: 200
  })), /*#__PURE__*/React.createElement("div", {
    style: {
      height: 1,
      background: "#252d45"
    }
  }), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 11,
      fontWeight: 700,
      color: "#3d8ef8",
      letterSpacing: "0.5px",
      textTransform: "uppercase"
    }
  }, "General Contractor"), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 10,
      flexWrap: "wrap"
    }
  }, /*#__PURE__*/React.createElement(F, {
    label: "GC Company",
    field: "gcCompany",
    placeholder: "ABC Construction LLC",
    w: 200
  }), /*#__PURE__*/React.createElement(F, {
    label: "GC Project Manager",
    field: "gcPM",
    placeholder: "First Last",
    w: 160
  }), /*#__PURE__*/React.createElement(F, {
    label: "GC Superintendent",
    field: "gcSuper",
    placeholder: "First Last",
    w: 160
  }), /*#__PURE__*/React.createElement(F, {
    label: "GC Phone",
    field: "gcPhone",
    placeholder: "(xxx) xxx-xxxx",
    w: 140
  }), /*#__PURE__*/React.createElement(F, {
    label: "GC Email",
    field: "gcEmail",
    placeholder: "email@gc.com",
    w: 200
  }), /*#__PURE__*/React.createElement(F, {
    label: "GC Address",
    field: "gcAddress",
    placeholder: "Street, City, ST",
    w: 240
  })), /*#__PURE__*/React.createElement("div", {
    style: {
      height: 1,
      background: "#252d45"
    }
  }), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 11,
      fontWeight: 700,
      color: "#c084fc",
      letterSpacing: "0.5px",
      textTransform: "uppercase"
    }
  }, "Project Details"), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 10,
      flexWrap: "wrap"
    }
  }, /*#__PURE__*/React.createElement(F, {
    label: "Project / Job Address",
    field: "jobAddress",
    placeholder: "Street, City, ST ZIP",
    w: 260
  }), /*#__PURE__*/React.createElement(F, {
    label: "Architect / Engineer",
    field: "architect",
    placeholder: "Firm name",
    w: 180
  }), /*#__PURE__*/React.createElement(F, {
    label: "Inspector / AHJ",
    field: "ahj",
    placeholder: "City / County",
    w: 160
  }), /*#__PURE__*/React.createElement(F, {
    label: "Bond Required?",
    field: "bondRequired",
    placeholder: "Yes / No / Amount",
    w: 130
  }))), infoTab === "schedule" && /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 10,
      flexWrap: "wrap",
      alignItems: "flex-end",
      marginBottom: 12
    }
  }, /*#__PURE__*/React.createElement(F, {
    label: "Award Date",
    field: "awardDate",
    w: 140,
    type: "date"
  }), /*#__PURE__*/React.createElement(F, {
    label: "Notice to Proceed",
    field: "ntpDate",
    w: 140,
    type: "date"
  }), /*#__PURE__*/React.createElement(F, {
    label: "Scheduled Start",
    field: "startDate",
    w: 140,
    type: "date"
  }), /*#__PURE__*/React.createElement(F, {
    label: "Substantial Completion",
    field: "subCompDate",
    w: 150,
    type: "date"
  }), /*#__PURE__*/React.createElement(F, {
    label: "Final Completion",
    field: "finalCompDate",
    w: 150,
    type: "date"
  }), /*#__PURE__*/React.createElement(F, {
    label: "Permit Issued",
    field: "permitDate",
    w: 140,
    type: "date"
  }), /*#__PURE__*/React.createElement(F, {
    label: "Inspection Date",
    field: "inspectionDate",
    w: 140,
    type: "date"
  }), /*#__PURE__*/React.createElement(F, {
    label: "Permit Number",
    field: "permitNumber",
    placeholder: "Permit #",
    w: 130
  })), infoTab === "notes" && /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      flexDirection: "column",
      gap: 8,
      marginBottom: 12
    }
  }, /*#__PURE__*/React.createElement(F, {
    label: "GC Contact / Quick Ref",
    field: "gcContact",
    placeholder: "Name, phone, PO# for quick reference",
    w: 400
  }), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.5px",
      textTransform: "uppercase",
      marginBottom: 4
    }
  }, "Project Notes"), /*#__PURE__*/React.createElement("textarea", {
    key: `${k}-notes`,
    defaultValue: st.notes || "",
    placeholder: "Scope clarifications, change orders, RFIs, site conditions, special requirements...",
    ref: el => inputRefs.current["notes"] = el,
    onChange: e => handleChange("notes", e.target.value),
    rows: 4,
    style: {
      width: "100%",
      background: "#252d45",
      border: "1px solid #252d45",
      borderRadius: 6,
      padding: "8px 10px",
      color: "#dde3f0",
      fontSize: 12,
      fontFamily: "inherit",
      outline: "none",
      resize: "vertical",
      lineHeight: 1.6
    }
  }))));
}
function LienBadge({
  days
}) {
  if (days === null || days < 0) return null;
  if (days >= 90) return /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 10,
      fontWeight: 800,
      color: "#fff",
      background: "#ff5c5c",
      borderRadius: 4,
      padding: "2px 7px",
      marginLeft: 6,
      letterSpacing: "0.3px"
    }
  }, "\uD83D\uDD34 ", days, "d PAST DUE");
  if (days >= 60) return /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 10,
      fontWeight: 800,
      color: "#fff",
      background: "#fb923c",
      borderRadius: 4,
      padding: "2px 7px",
      marginLeft: 6,
      letterSpacing: "0.3px"
    }
  }, "\uD83D\uDFE0 ", days, "d PAST DUE");
  if (days >= 30) return /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 10,
      fontWeight: 700,
      color: "#f5a623",
      background: "#f5a62318",
      border: "1px solid #f5a62344",
      borderRadius: 4,
      padding: "2px 7px",
      marginLeft: 6
    }
  }, "\u26A0 ", days, "d PAST DUE");
  return null;
}
function InvoiceLedger({
  k,
  st,
  setStatus
}) {
  const netTerms = parseInt(st.netTerms) || 30;
  // Local buffer — reset only when project key changes
  const prevK = useRef(k);
  const [localInvoices, setLocalInvoices] = useState(() => [...(st.invoices || [])]);
  if (prevK.current !== k) {
    prevK.current = k;
    setTimeout(() => setLocalInvoices([...(st.invoices || [])]), 0);
  }
  const addInvoice = () => {
    const next = [...localInvoices, {
      id: Date.now(),
      num: `Pay App ${localInvoices.length + 1}`,
      dateSent: "",
      amount: "",
      datePaid: "",
      status: "Pending"
    }];
    setLocalInvoices(next);
    setStatus(k, "invoices", next);
  };
  const updInv = (id, field, val) => {
    const next = localInvoices.map(i => i.id === id ? {
      ...i,
      [field]: val
    } : i);
    setLocalInvoices(next);
    setStatus(k, "invoices", next);
  };
  // Text/number fields: update local immediately, flush to parent on blur only
  const invTimers = useRef({});
  const updInvLocal = (id, field, val) => {
    const next = localInvoices.map(i => i.id === id ? {
      ...i,
      [field]: val
    } : i);
    setLocalInvoices(next);
    const timerKey = `${id}_${field}`;
    clearTimeout(invTimers.current[timerKey]);
    invTimers.current[timerKey] = setTimeout(() => setStatus(k, "invoices", next), 3000);
  };
  const flushInv = () => {};
  const delInv = id => {
    const next = localInvoices.filter(i => i.id !== id);
    setLocalInvoices(next);
    setStatus(k, "invoices", next);
  };
  const invoices = localInvoices;
  const totalInvoiced = invoices.reduce((s, i) => s + (parseFloat(i.amount) || 0), 0);
  const totalPaid = invoices.filter(i => i.status === "Paid").reduce((s, i) => s + (parseFloat(i.amount) || 0), 0);
  const totalPending = invoices.filter(i => i.status !== "Paid").reduce((s, i) => s + (parseFloat(i.amount) || 0), 0);
  return /*#__PURE__*/React.createElement("div", {
    style: {
      marginTop: 12
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      justifyContent: "space-between",
      marginBottom: 8,
      flexWrap: "wrap",
      gap: 8
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 16,
      fontSize: 11,
      color: "#6b7694"
    }
  }, /*#__PURE__*/React.createElement("span", null, "Invoiced: ", /*#__PURE__*/React.createElement("b", {
    style: {
      color: "#dde3f0"
    }
  }, "$", totalInvoiced.toLocaleString())), /*#__PURE__*/React.createElement("span", null, "Paid: ", /*#__PURE__*/React.createElement("b", {
    style: {
      color: "#2ecc87"
    }
  }, "$", totalPaid.toLocaleString())), /*#__PURE__*/React.createElement("span", null, "Outstanding: ", /*#__PURE__*/React.createElement("b", {
    style: {
      color: totalPending > 0 ? "#fb923c" : "#6b7694"
    }
  }, "$", totalPending.toLocaleString()))), /*#__PURE__*/React.createElement("button", {
    onClick: addInvoice,
    style: {
      padding: "4px 12px",
      background: "#3d8ef818",
      border: "1px solid #3d8ef844",
      borderRadius: 6,
      color: "#3d8ef8",
      fontSize: 11,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "+ Add Pay App")), invoices.length === 0 && /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 11,
      color: "#6b7694",
      fontStyle: "italic",
      padding: "6px 0"
    }
  }, "No pay apps logged yet."), invoices.map(inv => {
    const sent = parseDate(inv.dateSent);
    const paid = parseDate(inv.datePaid);
    const dueDate = sent ? new Date(sent.getTime() + netTerms * 86400000) : null;
    const isPaid = inv.status === "Paid" || !!paid;
    const daysPastDue = !isPaid && dueDate ? daysBetween(dueDate, today) : null;
    const overdue = daysPastDue !== null && daysPastDue > 0;
    const lienReady = daysPastDue !== null && daysPastDue >= 60;
    return /*#__PURE__*/React.createElement("div", {
      key: inv.id,
      style: {
        display: "flex",
        gap: 8,
        alignItems: "center",
        flexWrap: "wrap",
        padding: "8px 10px",
        marginBottom: 4,
        borderRadius: 8,
        background: lienReady ? "#ff5c5c0c" : overdue ? "#fb923c08" : "#252d4518",
        border: `1px solid ${lienReady ? "#ff5c5c33" : overdue ? "#fb923c22" : "#252d4533"}`
      }
    }, /*#__PURE__*/React.createElement("input", {
      value: inv.num,
      onChange: e => updInvLocal(inv.id, "num", e.target.value),
      style: {
        width: 90,
        background: "transparent",
        border: "1px solid #252d45",
        borderRadius: 4,
        padding: "3px 7px",
        color: "#dde3f0",
        fontSize: 11,
        fontFamily: "inherit",
        outline: "none"
      }
    }), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        alignItems: "center",
        gap: 4
      }
    }, /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        color: "#6b7694"
      }
    }, "$"), /*#__PURE__*/React.createElement("input", {
      type: "number",
      value: inv.amount,
      placeholder: "Amount",
      onChange: e => updInvLocal(inv.id, "amount", e.target.value),
      style: {
        width: 100,
        background: "transparent",
        border: "1px solid #252d45",
        borderRadius: 4,
        padding: "3px 7px",
        color: "#f5a623",
        fontSize: 11,
        fontFamily: "inherit",
        outline: "none"
      }
    })), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        flexDirection: "column",
        gap: 1
      }
    }, /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 9,
        color: "#6b7694",
        letterSpacing: "0.3px"
      }
    }, "SENT"), /*#__PURE__*/React.createElement("input", {
      type: "date",
      value: inv.dateSent,
      onChange: e => updInv(inv.id, "dateSent", e.target.value),
      style: {
        background: "transparent",
        border: "1px solid #252d45",
        borderRadius: 4,
        padding: "3px 7px",
        color: "#dde3f0",
        fontSize: 11,
        fontFamily: "inherit",
        outline: "none"
      }
    })), dueDate && /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        flexDirection: "column",
        gap: 1
      }
    }, /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 9,
        color: "#6b7694",
        letterSpacing: "0.3px"
      }
    }, "DUE (Net ", netTerms, ")"), /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 11,
        color: overdue && !isPaid ? "#fb923c" : "#6b7694",
        fontWeight: overdue && !isPaid ? 700 : 400
      }
    }, dueDate.toLocaleDateString("en-US", {
      month: "short",
      day: "numeric",
      year: "2-digit"
    }))), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        flexDirection: "column",
        gap: 1
      }
    }, /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 9,
        color: "#6b7694",
        letterSpacing: "0.3px"
      }
    }, "DATE PAID"), /*#__PURE__*/React.createElement("input", {
      type: "date",
      value: inv.datePaid,
      onChange: e => {
        updInv(inv.id, "datePaid", e.target.value);
        if (e.target.value) updInv(inv.id, "status", "Paid");
      },
      style: {
        background: "transparent",
        border: "1px solid #252d45",
        borderRadius: 4,
        padding: "3px 7px",
        color: "#2ecc87",
        fontSize: 11,
        fontFamily: "inherit",
        outline: "none"
      }
    })), /*#__PURE__*/React.createElement("select", {
      value: inv.status,
      onChange: e => updInv(inv.id, "status", e.target.value),
      style: {
        background: "transparent",
        border: `1px solid ${isPaid ? "#2ecc8744" : overdue ? "#fb923c44" : "#252d45"}`,
        borderRadius: 4,
        padding: "3px 7px",
        color: isPaid ? "#2ecc87" : overdue ? "#fb923c" : "#6b7694",
        fontSize: 11,
        fontWeight: 700,
        fontFamily: "inherit",
        outline: "none"
      }
    }, /*#__PURE__*/React.createElement("option", {
      value: "Pending",
      style: {
        background: "#161b27"
      }
    }, "Pending"), /*#__PURE__*/React.createElement("option", {
      value: "Submitted",
      style: {
        background: "#161b27"
      }
    }, "Submitted"), /*#__PURE__*/React.createElement("option", {
      value: "Approved",
      style: {
        background: "#161b27"
      }
    }, "Approved"), /*#__PURE__*/React.createElement("option", {
      value: "Paid",
      style: {
        background: "#161b27"
      }
    }, "Paid"), /*#__PURE__*/React.createElement("option", {
      value: "Disputed",
      style: {
        background: "#161b27"
      }
    }, "Disputed")), /*#__PURE__*/React.createElement(LienBadge, {
      days: isPaid ? null : daysPastDue
    }), lienReady && !isPaid && /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        color: "#ff5c5c",
        fontWeight: 700
      }
    }, "\u26A1 LIEN ELIGIBLE"), /*#__PURE__*/React.createElement("button", {
      onClick: () => delInv(inv.id),
      style: {
        marginLeft: "auto",
        background: "transparent",
        border: "none",
        color: "#6b7694",
        cursor: "pointer",
        fontSize: 13,
        padding: "0 4px"
      }
    }, "\xD7"));
  }), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      gap: 8,
      marginTop: 8,
      fontSize: 11,
      color: "#6b7694"
    }
  }, /*#__PURE__*/React.createElement("span", null, "Net terms:"), /*#__PURE__*/React.createElement("input", {
    type: "number",
    value: st.netTerms || 30,
    onChange: e => setStatus(k, "netTerms", e.target.value),
    style: {
      width: 50,
      background: "#1c2235",
      border: "1px solid #252d45",
      borderRadius: 4,
      padding: "2px 6px",
      color: "#dde3f0",
      fontSize: 11,
      fontFamily: "inherit",
      outline: "none"
    }
  }), /*#__PURE__*/React.createElement("span", null, "days \xB7 Lien milestones trigger at ", /*#__PURE__*/React.createElement("b", {
    style: {
      color: "#fb923c"
    }
  }, "60 days"), " and ", /*#__PURE__*/React.createElement("b", {
    style: {
      color: "#ff5c5c"
    }
  }, "90 days"), " past due")));
}

// -- Service & PM Module -----------------------------------------------------
const PM_FREQUENCIES = [{
  key: "monthly",
  label: "Monthly",
  months: 1
}, {
  key: "quarterly",
  label: "Quarterly",
  months: 3
}, {
  key: "biannual",
  label: "Semi-Annual",
  months: 6
}, {
  key: "annual",
  label: "Annual",
  months: 12
}, {
  key: "custom",
  label: "Custom",
  months: null
}];
const TICKET_STATUS = ["Open", "Scheduled", "In Progress", "Completed", "Invoiced", "Closed"];
const TICKET_TYPES = ["PM Service", "Repair", "Diagnostic", "Emergency", "Warranty", "Inspection", "Other"];
const PRIORITY = ["Low", "Normal", "High", "Emergency"];
const PRIORITY_COLORS = {
  Low: "#6b7694",
  Normal: "#3d8ef8",
  High: "#fb923c",
  Emergency: "#ff5c5c"
};
function nextVisitDate(lastDate, months) {
  if (!lastDate || !months) return null;
  const d = new Date(lastDate);
  d.setMonth(d.getMonth() + months);
  return d;
}
function ServiceView({
  pmAgreements,
  savePmAgreements,
  serviceTickets,
  saveServiceTickets
}) {
  const [tab, setTab] = useState("schedule");
  const [showImport, setShowImport] = React.useState(false);
  const [importText, setImportText] = React.useState("");
  const [importName, setImportName] = React.useState(""); // "schedule" | "agreements" | "tickets"
  const [showPMForm, setShowPMForm] = useState(false);
  const [showTicketForm, setShowTicketForm] = useState(false);
  const [editPM, setEditPM] = useState(null);
  const [editTicket, setEditTicket] = useState(null);
  // Refs store text field values — no re-render while typing
  const pmData = useRef({
    name: "",
    customer: "",
    address: "",
    contact: "",
    phone: "",
    email: "",
    equipment: "",
    frequency: "quarterly",
    customMonths: "",
    lastService: "",
    contractValue: "",
    nextValue: "",
    notes: "",
    active: true
  });
  const ticketData = useRef({
    pmId: "",
    customer: "",
    address: "",
    type: "PM Service",
    priority: "Normal",
    scheduledDate: "",
    completedDate: "",
    tech: "",
    equipment: "",
    laborHours: "",
    materialCost: "",
    invoiceAmount: "",
    invoiceDate: "",
    status: "Open",
    notes: ""
  });
  // Only selects/toggles stay in state (needed for conditional rendering)
  const [pmSelects, setPmSelects] = useState({
    frequency: "quarterly",
    active: true
  });
  const [ticketSelects, setTicketSelects] = useState({
    pmId: "",
    type: "PM Service",
    priority: "Normal",
    status: "Open"
  });
  const getPmForm = () => ({
    ...pmData.current,
    ...pmSelects
  });
  const getTicketForm = () => ({
    ...ticketData.current,
    ...ticketSelects
  });

  // Compute next visits for all active PMs
  const pmWithNext = pmAgreements.map(pm => {
    const freq = PM_FREQUENCIES.find(f => f.key === pm.frequency);
    const months = pm.frequency === "custom" ? parseInt(pm.customMonths) || 0 : freq?.months || 0;
    const next = nextVisitDate(pm.lastService, months);
    const daysUntil = next ? daysBetween(today, next) : null;
    const overdue = daysUntil !== null && daysUntil < 0;
    const dueSoon = daysUntil !== null && daysUntil >= 0 && daysUntil <= 30;
    return {
      ...pm,
      next,
      daysUntil,
      overdue,
      dueSoon,
      months
    };
  });

  // Schedule: all upcoming visits sorted by date, next 12 months
  const upcoming = pmWithNext.filter(pm => pm.active && pm.next).sort((a, b) => a.next - b.next);

  // Upcoming tickets with scheduled dates
  const scheduledTickets = serviceTickets.filter(t => t.scheduledDate && !["Completed", "Closed", "Invoiced"].includes(t.status)).sort((a, b) => new Date(a.scheduledDate) - new Date(b.scheduledDate));
  const openPM = pm => {
    pmData.current = {
      ...pm
    };
    setPmSelects({
      frequency: pm.frequency || "quarterly",
      active: pm.active !== false
    });
    setEditPM(pm.id);
    setShowPMForm(true);
  };
  const openTicket = t => {
    ticketData.current = {
      ...t
    };
    setTicketSelects({
      pmId: String(t.pmId || ""),
      type: t.type || "PM Service",
      priority: t.priority || "Normal",
      status: t.status || "Open"
    });
    setEditTicket(t.id);
    setShowTicketForm(true);
  };
  const savePM = () => {
    const pf = getPmForm();
    if (!pf.name) return;
    if (editPM) {
      savePmAgreements(pmAgreements.map(p => p.id === editPM ? {
        ...pf,
        id: editPM
      } : p));
    } else {
      savePmAgreements([...pmAgreements, {
        ...pf,
        id: Date.now()
      }]);
    }
    setShowPMForm(false);
    setEditPM(null);
    pmData.current = {
      name: "",
      customer: "",
      address: "",
      contact: "",
      phone: "",
      email: "",
      equipment: "",
      frequency: "quarterly",
      customMonths: "",
      lastService: "",
      contractValue: "",
      nextValue: "",
      notes: "",
      active: true
    };
    setPmSelects({
      frequency: "quarterly",
      active: true
    });
  };
  const saveTicket = () => {
    const tf = getTicketForm();
    if (!tf.customer && !tf.pmId) return;
    if (editTicket) {
      saveServiceTickets(serviceTickets.map(t => t.id === editTicket ? {
        ...tf,
        id: editTicket
      } : t));
    } else {
      saveServiceTickets([...serviceTickets, {
        ...tf,
        id: Date.now()
      }]);
    }
    setShowTicketForm(false);
    setEditTicket(null);
    ticketData.current = {
      pmId: "",
      customer: "",
      address: "",
      type: "PM Service",
      priority: "Normal",
      scheduledDate: "",
      completedDate: "",
      tech: "",
      equipment: "",
      laborHours: "",
      materialCost: "",
      invoiceAmount: "",
      invoiceDate: "",
      status: "Open",
      notes: ""
    };
    setTicketSelects({
      pmId: "",
      type: "PM Service",
      priority: "Normal",
      status: "Open"
    });
  };
  const deletePM = id => {
    if (window.confirm("Delete this PM agreement?")) savePmAgreements(pmAgreements.filter(p => p.id !== id));
  };
  const deleteTicket = id => {
    if (window.confirm("Delete this ticket?")) saveServiceTickets(serviceTickets.filter(t => t.id !== id));
  };
  const logVisit = pm => {
    const today_str = new Date().toISOString().split("T")[0];
    savePmAgreements(pmAgreements.map(p => p.id === pm.id ? {
      ...p,
      lastService: today_str
    } : p));
    // Auto-create a completed ticket
    saveServiceTickets([...serviceTickets, {
      id: Date.now(),
      pmId: pm.id,
      customer: pm.customer,
      address: pm.address,
      type: "PM Service",
      priority: "Normal",
      scheduledDate: today_str,
      completedDate: today_str,
      tech: "",
      equipment: pm.equipment,
      laborHours: "",
      materialCost: "",
      invoiceAmount: pm.nextValue || "",
      invoiceDate: "",
      status: "Completed",
      notes: `Auto-logged from PM: ${pm.name}`
    }]);
  };

  // Summary stats
  const totalActive = pmAgreements.filter(p => p.active).length;
  const overdueCount = pmWithNext.filter(p => p.active && p.overdue).length;
  const dueSoonCount = pmWithNext.filter(p => p.active && p.dueSoon).length;
  const totalAnnualPMValue = pmAgreements.filter(p => p.active).reduce((s, p) => {
    const freq = PM_FREQUENCIES.find(f => f.key === p.frequency);
    const months = p.frequency === "custom" ? parseInt(p.customMonths) || 0 : freq?.months || 0;
    const visitsPerYear = months > 0 ? 12 / months : 0;
    return s + (parseFloat(p.nextValue) || 0) * visitsPerYear;
  }, 0);
  const openTickets = serviceTickets.filter(t => !["Completed", "Closed", "Invoiced"].includes(t.status)).length;
  const mtdRevenue = serviceTickets.filter(t => {
    if (!t.invoiceDate) return false;
    const d = new Date(t.invoiceDate);
    return d.getFullYear() === today.getFullYear() && d.getMonth() === today.getMonth();
  }).reduce((s, t) => s + (parseFloat(t.invoiceAmount) || 0), 0);

  // FI: selects stay controlled; text inputs are uncontrolled (no re-render while typing)
  const FI = ({
    label,
    val,
    onChange,
    type = "text",
    placeholder = "",
    opts = null,
    w = "auto",
    dataRef = null,
    field = null
  }) => /*#__PURE__*/React.createElement("div", {
    style: {
      flex: `1 1 ${w}`
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 9,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.5px",
      textTransform: "uppercase",
      marginBottom: 4
    }
  }, label), opts ? /*#__PURE__*/React.createElement("select", {
    value: val,
    onChange: e => onChange(e.target.value),
    style: {
      width: "100%",
      background: "#252d45",
      border: "1px solid #252d45",
      borderRadius: 6,
      padding: "5px 8px",
      color: "#dde3f0",
      fontSize: 12,
      fontFamily: "inherit",
      outline: "none"
    }
  }, opts.map(o => /*#__PURE__*/React.createElement("option", {
    key: o,
    value: o
  }, o))) : /*#__PURE__*/React.createElement("input", {
    type: type,
    defaultValue: val,
    placeholder: placeholder,
    onChange: e => {
      if (dataRef && field) dataRef.current[field] = e.target.value;
      if (onChange) onChange(e.target.value);
    },
    style: {
      width: "100%",
      background: "#252d45",
      border: "1px solid #252d45",
      borderRadius: 6,
      padding: "5px 8px",
      color: "#dde3f0",
      fontSize: 12,
      fontFamily: "inherit",
      outline: "none"
    }
  }));
  const tabs = [{
    k: "schedule",
    l: "📅 Schedule"
  }, {
    k: "agreements",
    l: "📋 PM Agreements"
  }, {
    k: "tickets",
    l: "🔧 Service Tickets"
  }];
  return /*#__PURE__*/React.createElement("div", {
    style: {
      maxWidth: 1200,
      margin: "0 auto",
      padding: "20px 18px"
    }
  }, showPMForm && /*#__PURE__*/React.createElement("div", {
    style: {
      position: "fixed",
      inset: 0,
      background: "#00000099",
      zIndex: 1000,
      display: "flex",
      alignItems: "center",
      justifyContent: "center",
      padding: 16
    },
    onClick: () => setShowPMForm(false)
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      background: "#161b27",
      border: "1px solid #252d45",
      borderRadius: 14,
      padding: "22px 24px",
      width: "100%",
      maxWidth: 620,
      maxHeight: "90vh",
      overflowY: "auto"
    },
    onClick: e => e.stopPropagation()
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 14,
      fontWeight: 800,
      color: "#fff",
      marginBottom: 16
    }
  }, editPM ? "Edit PM Agreement" : "New PM Agreement"), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      flexDirection: "column",
      gap: 10
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      flexWrap: "wrap"
    }
  }, /*#__PURE__*/React.createElement(FI, {
    label: "Agreement Name *",
    val: pmData.current.name,
    dataRef: pmData,
    field: "name",
    onChange: null,
    placeholder: "e.g. Crunch Fitness \u2014 Quarterly PM",
    w: "260px"
  }), /*#__PURE__*/React.createElement(FI, {
    label: "Active",
    val: pmSelects.active ? "Yes" : "No",
    onChange: v => setPmSelects(s => ({
      ...s,
      active: v === "Yes"
    })),
    opts: ["Yes", "No"],
    w: "80px"
  })), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      flexWrap: "wrap"
    }
  }, /*#__PURE__*/React.createElement(FI, {
    label: "Customer / Site",
    val: pmData.current.customer,
    dataRef: pmData,
    field: "customer",
    onChange: null,
    placeholder: "Company name",
    w: "200px"
  }), /*#__PURE__*/React.createElement(FI, {
    label: "Address",
    val: pmData.current.address,
    dataRef: pmData,
    field: "address",
    onChange: null,
    placeholder: "Site address",
    w: "220px"
  })), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      flexWrap: "wrap"
    }
  }, /*#__PURE__*/React.createElement(FI, {
    label: "Contact Name",
    val: pmData.current.contact,
    dataRef: pmData,
    field: "contact",
    onChange: null,
    placeholder: "First Last",
    w: "150px"
  }), /*#__PURE__*/React.createElement(FI, {
    label: "Phone",
    val: pmData.current.phone,
    dataRef: pmData,
    field: "phone",
    onChange: null,
    placeholder: "(xxx) xxx-xxxx",
    w: "130px"
  }), /*#__PURE__*/React.createElement(FI, {
    label: "Email",
    val: pmData.current.email,
    dataRef: pmData,
    field: "email",
    onChange: null,
    placeholder: "email@co.com",
    w: "180px"
  })), /*#__PURE__*/React.createElement(FI, {
    label: "Equipment Covered",
    val: pmData.current.equipment,
    dataRef: pmData,
    field: "equipment",
    onChange: null,
    placeholder: "e.g. 3\xD7 Trane RTU, 2\xD7 Mitsubishi splits, DOAS unit"
  }), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      flexWrap: "wrap"
    }
  }, /*#__PURE__*/React.createElement(FI, {
    label: "Service Frequency",
    val: pmSelects.frequency,
    onChange: v => setPmSelects(s => ({
      ...s,
      frequency: v
    })),
    opts: PM_FREQUENCIES.map(f => f.key),
    w: "130px"
  }), pmSelects.frequency === "custom" && /*#__PURE__*/React.createElement(FI, {
    label: "Every N Months",
    val: pmData.current.customMonths,
    dataRef: pmData,
    field: "customMonths",
    onChange: null,
    type: "number",
    placeholder: "e.g. 2",
    w: "100px"
  }), /*#__PURE__*/React.createElement(FI, {
    label: "Last Service Date",
    val: pmData.current.lastService,
    dataRef: pmData,
    field: "lastService",
    onChange: null,
    type: "date",
    w: "140px"
  })), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      flexWrap: "wrap"
    }
  }, /*#__PURE__*/React.createElement(FI, {
    label: "Contract Value (annual $)",
    val: pmData.current.contractValue,
    dataRef: pmData,
    field: "contractValue",
    onChange: null,
    type: "number",
    placeholder: "0",
    w: "160px"
  }), /*#__PURE__*/React.createElement(FI, {
    label: "Per-Visit Invoice $",
    val: pmData.current.nextValue,
    dataRef: pmData,
    field: "nextValue",
    onChange: null,
    type: "number",
    placeholder: "0",
    w: "140px"
  })), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 9,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.5px",
      textTransform: "uppercase",
      marginBottom: 4
    }
  }, "Notes"), /*#__PURE__*/React.createElement("textarea", {
    defaultValue: pmData.current.notes || "",
    onChange: e => {
      pmData.current.notes = e.target.value;
    },
    rows: 2,
    placeholder: "Scope, access notes, special requirements...",
    style: {
      width: "100%",
      background: "#252d45",
      border: "1px solid #252d45",
      borderRadius: 6,
      padding: "6px 8px",
      color: "#dde3f0",
      fontSize: 12,
      fontFamily: "inherit",
      outline: "none",
      resize: "vertical"
    }
  }))), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      justifyContent: "flex-end",
      marginTop: 16
    }
  }, editPM && /*#__PURE__*/React.createElement("button", {
    onClick: () => deletePM(editPM),
    style: {
      padding: "7px 14px",
      background: "transparent",
      border: "1px solid #ff5c5c44",
      borderRadius: 8,
      color: "#ff5c5c",
      fontSize: 12,
      cursor: "pointer",
      fontFamily: "inherit",
      marginRight: "auto"
    }
  }, "Delete"), /*#__PURE__*/React.createElement("button", {
    onClick: () => setShowPMForm(false),
    style: {
      padding: "7px 14px",
      background: "transparent",
      border: "1px solid #252d45",
      borderRadius: 8,
      color: "#6b7694",
      fontSize: 12,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "Cancel"), /*#__PURE__*/React.createElement("button", {
    onClick: savePM,
    style: {
      padding: "7px 18px",
      background: "#2ecc8722",
      border: "1px solid #2ecc8755",
      borderRadius: 8,
      color: "#2ecc87",
      fontSize: 12,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "Save Agreement")))), showTicketForm && /*#__PURE__*/React.createElement("div", {
    style: {
      position: "fixed",
      inset: 0,
      background: "#00000099",
      zIndex: 1000,
      display: "flex",
      alignItems: "center",
      justifyContent: "center",
      padding: 16
    },
    onClick: () => setShowTicketForm(false)
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      background: "#161b27",
      border: "1px solid #252d45",
      borderRadius: 14,
      padding: "22px 24px",
      width: "100%",
      maxWidth: 620,
      maxHeight: "90vh",
      overflowY: "auto"
    },
    onClick: e => e.stopPropagation()
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 14,
      fontWeight: 800,
      color: "#fff",
      marginBottom: 16
    }
  }, editTicket ? "Edit Service Ticket" : "New Service Ticket"), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      flexDirection: "column",
      gap: 10
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      flexWrap: "wrap"
    }
  }, /*#__PURE__*/React.createElement(FI, {
    label: "Linked PM Agreement",
    val: ticketSelects.pmId,
    onChange: v => {
      const pm = pmAgreements.find(p => String(p.id) === v);
      setTicketSelects(s => ({
        ...s,
        pmId: v
      }));
      if (pm) {
        ticketData.current.customer = pm.customer || ticketData.current.customer;
        ticketData.current.address = pm.address || ticketData.current.address;
        ticketData.current.equipment = pm.equipment || ticketData.current.equipment;
      }
    },
    opts: ["(none)", ...pmAgreements.map(p => String(p.id))],
    w: "200px"
  }), ticketSelects.pmId && ticketSelects.pmId !== "(none)" && /*#__PURE__*/React.createElement("div", {
    style: {
      flex: 1,
      fontSize: 11,
      color: "#6b7694",
      alignSelf: "flex-end",
      paddingBottom: 6
    }
  }, pmAgreements.find(p => String(p.id) === ticketSelects.pmId)?.name)), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      flexWrap: "wrap"
    }
  }, /*#__PURE__*/React.createElement(FI, {
    label: "Customer",
    val: ticketData.current.customer,
    dataRef: ticketData,
    field: "customer",
    onChange: null,
    placeholder: "Customer name",
    w: "200px"
  }), /*#__PURE__*/React.createElement(FI, {
    label: "Address",
    val: ticketData.current.address,
    dataRef: ticketData,
    field: "address",
    onChange: null,
    placeholder: "Site address",
    w: "220px"
  })), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      flexWrap: "wrap"
    }
  }, /*#__PURE__*/React.createElement(FI, {
    label: "Type",
    val: ticketSelects.type,
    onChange: v => setTicketSelects(s => ({
      ...s,
      type: v
    })),
    opts: TICKET_TYPES,
    w: "140px"
  }), /*#__PURE__*/React.createElement(FI, {
    label: "Priority",
    val: ticketSelects.priority,
    onChange: v => setTicketSelects(s => ({
      ...s,
      priority: v
    })),
    opts: PRIORITY,
    w: "110px"
  }), /*#__PURE__*/React.createElement(FI, {
    label: "Status",
    val: ticketSelects.status,
    onChange: v => setTicketSelects(s => ({
      ...s,
      status: v
    })),
    opts: TICKET_STATUS,
    w: "120px"
  })), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      flexWrap: "wrap"
    }
  }, /*#__PURE__*/React.createElement(FI, {
    label: "Scheduled Date",
    val: ticketData.current.scheduledDate,
    dataRef: ticketData,
    field: "scheduledDate",
    onChange: null,
    type: "date",
    w: "140px"
  }), /*#__PURE__*/React.createElement(FI, {
    label: "Completed Date",
    val: ticketData.current.completedDate,
    dataRef: ticketData,
    field: "completedDate",
    onChange: null,
    type: "date",
    w: "140px"
  }), /*#__PURE__*/React.createElement(FI, {
    label: "Technician",
    val: ticketData.current.tech,
    dataRef: ticketData,
    field: "tech",
    onChange: null,
    placeholder: "Tech name",
    w: "140px"
  })), /*#__PURE__*/React.createElement(FI, {
    label: "Equipment / Description",
    val: ticketData.current.equipment,
    dataRef: ticketData,
    field: "equipment",
    onChange: null,
    placeholder: "Units serviced, issue description"
  }), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      flexWrap: "wrap"
    }
  }, /*#__PURE__*/React.createElement(FI, {
    label: "Labor Hours",
    val: ticketData.current.laborHours,
    dataRef: ticketData,
    field: "laborHours",
    onChange: null,
    type: "number",
    placeholder: "0.0",
    w: "100px"
  }), /*#__PURE__*/React.createElement(FI, {
    label: "Material Cost $",
    val: ticketData.current.materialCost,
    dataRef: ticketData,
    field: "materialCost",
    onChange: null,
    type: "number",
    placeholder: "0",
    w: "120px"
  }), /*#__PURE__*/React.createElement(FI, {
    label: "Invoice Amount $",
    val: ticketData.current.invoiceAmount,
    dataRef: ticketData,
    field: "invoiceAmount",
    onChange: null,
    type: "number",
    placeholder: "0",
    w: "120px"
  }), /*#__PURE__*/React.createElement(FI, {
    label: "Invoice Date",
    val: ticketData.current.invoiceDate,
    dataRef: ticketData,
    field: "invoiceDate",
    onChange: null,
    type: "date",
    w: "140px"
  })), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 9,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.5px",
      textTransform: "uppercase",
      marginBottom: 4
    }
  }, "Notes"), /*#__PURE__*/React.createElement("textarea", {
    defaultValue: ticketData.current.notes || "",
    onChange: e => {
      ticketData.current.notes = e.target.value;
    },
    rows: 2,
    placeholder: "Work performed, parts used, follow-up required...",
    style: {
      width: "100%",
      background: "#252d45",
      border: "1px solid #252d45",
      borderRadius: 6,
      padding: "6px 8px",
      color: "#dde3f0",
      fontSize: 12,
      fontFamily: "inherit",
      outline: "none",
      resize: "vertical"
    }
  }))), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      justifyContent: "flex-end",
      marginTop: 16
    }
  }, editTicket && /*#__PURE__*/React.createElement("button", {
    onClick: () => deleteTicket(editTicket),
    style: {
      padding: "7px 14px",
      background: "transparent",
      border: "1px solid #ff5c5c44",
      borderRadius: 8,
      color: "#ff5c5c",
      fontSize: 12,
      cursor: "pointer",
      fontFamily: "inherit",
      marginRight: "auto"
    }
  }, "Delete"), /*#__PURE__*/React.createElement("button", {
    onClick: () => setShowTicketForm(false),
    style: {
      padding: "7px 14px",
      background: "transparent",
      border: "1px solid #252d45",
      borderRadius: 8,
      color: "#6b7694",
      fontSize: 12,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "Cancel"), /*#__PURE__*/React.createElement("button", {
    onClick: saveTicket,
    style: {
      padding: "7px 18px",
      background: "#3d8ef822",
      border: "1px solid #3d8ef855",
      borderRadius: 8,
      color: "#3d8ef8",
      fontSize: 12,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "Save Ticket")))), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 10,
      flexWrap: "wrap",
      marginBottom: 16
    }
  }, [{
    l: "ACTIVE PM AGREEMENTS",
    v: totalActive,
    c: "#2ecc87"
  }, {
    l: "OVERDUE VISITS",
    v: overdueCount,
    c: overdueCount > 0 ? "#ff5c5c" : "#6b7694"
  }, {
    l: "DUE WITHIN 30d",
    v: dueSoonCount,
    c: dueSoonCount > 0 ? "#f5a623" : "#6b7694"
  }, {
    l: "ANNUAL PM VALUE",
    v: fmtDollar(totalAnnualPMValue),
    c: "#c084fc"
  }, {
    l: "OPEN TICKETS",
    v: openTickets,
    c: openTickets > 0 ? "#fb923c" : "#6b7694"
  }, {
    l: "MTD REVENUE",
    v: fmtDollar(mtdRevenue),
    c: "#22d3ee"
  }].map(p => /*#__PURE__*/React.createElement(Pill, {
    key: p.l,
    label: p.l,
    value: p.v,
    color: p.c
  }))), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      justifyContent: "space-between",
      marginBottom: 16,
      flexWrap: "wrap",
      gap: 8
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 2,
      borderBottom: "1px solid #252d45"
    }
  }, tabs.map(t => /*#__PURE__*/React.createElement("button", {
    key: t.k,
    onClick: () => setTab(t.k),
    style: {
      padding: "7px 14px",
      background: "transparent",
      border: "none",
      borderBottom: tab === t.k ? "2px solid #2ecc87" : "2px solid transparent",
      color: tab === t.k ? "#2ecc87" : "#6b7694",
      fontSize: 12,
      fontWeight: 600,
      cursor: "pointer",
      fontFamily: "inherit",
      whiteSpace: "nowrap"
    }
  }, t.l))), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8
    }
  }, /*#__PURE__*/React.createElement("button", {
    onClick: () => {
      setEditPM(null);
      pmData.current = {
        name: "",
        customer: "",
        address: "",
        contact: "",
        phone: "",
        email: "",
        equipment: "",
        frequency: "quarterly",
        customMonths: "",
        lastService: "",
        contractValue: "",
        nextValue: "",
        notes: "",
        active: true
      };
      setPmSelects({
        frequency: "quarterly",
        active: true
      });
      setShowPMForm(true);
    },
    style: {
      padding: "6px 14px",
      background: "#2ecc8718",
      border: "1px solid #2ecc8744",
      borderRadius: 7,
      color: "#2ecc87",
      fontSize: 11,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "+ PM Agreement"), /*#__PURE__*/React.createElement("button", {
    onClick: () => {
      setEditTicket(null);
      ticketData.current = {
        pmId: "",
        customer: "",
        address: "",
        type: "PM Service",
        priority: "Normal",
        scheduledDate: "",
        completedDate: "",
        tech: "",
        equipment: "",
        laborHours: "",
        materialCost: "",
        invoiceAmount: "",
        invoiceDate: "",
        status: "Open",
        notes: ""
      };
      setTicketSelects({
        pmId: "",
        type: "PM Service",
        priority: "Normal",
        status: "Open"
      });
      setShowTicketForm(true);
    },
    style: {
      padding: "6px 14px",
      background: "#3d8ef818",
      border: "1px solid #3d8ef844",
      borderRadius: 7,
      color: "#3d8ef8",
      fontSize: 11,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "+ Service Ticket"))), tab === "schedule" && /*#__PURE__*/React.createElement("div", null, overdueCount > 0 && /*#__PURE__*/React.createElement("div", {
    style: {
      marginBottom: 12,
      padding: "10px 14px",
      background: "#ff5c5c0c",
      border: "1px solid #ff5c5c33",
      borderRadius: 8,
      fontSize: 12,
      color: "#ff5c5c",
      fontWeight: 700
    }
  }, "\uD83D\uDD34 ", overdueCount, " PM visit", overdueCount !== 1 ? "s" : "", " overdue \u2014 contact customers to reschedule"), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "grid",
      gridTemplateColumns: "1fr 1fr",
      gap: 16,
      marginBottom: 24
    }
  }, /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 11,
      fontWeight: 700,
      color: "#2ecc87",
      letterSpacing: "0.7px",
      textTransform: "uppercase",
      marginBottom: 8,
      paddingBottom: 5,
      borderBottom: "1px solid #2ecc8733"
    }
  }, "PM Visits \u2014 Next 12 Months"), upcoming.length === 0 && /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 12,
      color: "#6b7694",
      fontStyle: "italic",
      padding: "8px 0"
    }
  }, "No active PM agreements with scheduled visits. Add a PM agreement and set a last service date."), upcoming.map(pm => {
    const dStr = pm.next ? pm.next.toLocaleDateString("en-US", {
      month: "short",
      day: "numeric",
      year: "numeric"
    }) : "—";
    const urgColor = pm.overdue ? "#ff5c5c" : pm.dueSoon ? "#f5a623" : "#2ecc87";
    return /*#__PURE__*/React.createElement("div", {
      key: pm.id,
      style: {
        display: "flex",
        alignItems: "center",
        gap: 10,
        padding: "9px 12px",
        marginBottom: 4,
        background: "#161b27",
        border: `1px solid ${pm.overdue ? "#ff5c5c33" : pm.dueSoon ? "#f5a62333" : "#252d45"}`,
        borderRadius: 8
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        width: 6,
        height: 6,
        borderRadius: "50%",
        background: urgColor,
        flexShrink: 0
      }
    }), /*#__PURE__*/React.createElement("div", {
      style: {
        flex: 1,
        minWidth: 0
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 12,
        fontWeight: 600,
        color: "#dde3f0",
        overflow: "hidden",
        textOverflow: "ellipsis",
        whiteSpace: "nowrap"
      }
    }, pm.customer || pm.name), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 10,
        color: "#6b7694"
      }
    }, pm.name, " \xB7 ", PM_FREQUENCIES.find(f => f.key === pm.frequency)?.label || `Every ${pm.months}mo`)), /*#__PURE__*/React.createElement("div", {
      style: {
        textAlign: "right",
        flexShrink: 0
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 12,
        fontWeight: 700,
        color: urgColor
      }
    }, dStr), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 10,
        color: urgColor
      }
    }, pm.overdue ? `${Math.abs(pm.daysUntil)}d overdue` : pm.daysUntil === 0 ? "Today" : `in ${pm.daysUntil}d`)), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        gap: 4
      }
    }, /*#__PURE__*/React.createElement("button", {
      onClick: () => logVisit(pm),
      title: "Log visit today",
      style: {
        padding: "3px 8px",
        background: "#2ecc8718",
        border: "1px solid #2ecc8744",
        borderRadius: 5,
        color: "#2ecc87",
        fontSize: 10,
        fontWeight: 700,
        cursor: "pointer",
        fontFamily: "inherit"
      }
    }, "\u2713 Log"), /*#__PURE__*/React.createElement("button", {
      onClick: () => openPM(pm),
      style: {
        padding: "3px 8px",
        background: "transparent",
        border: "1px solid #252d45",
        borderRadius: 5,
        color: "#6b7694",
        fontSize: 10,
        cursor: "pointer",
        fontFamily: "inherit"
      }
    }, "Edit")));
  })), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 11,
      fontWeight: 700,
      color: "#3d8ef8",
      letterSpacing: "0.7px",
      textTransform: "uppercase",
      marginBottom: 8,
      paddingBottom: 5,
      borderBottom: "1px solid #3d8ef833"
    }
  }, "Open Tickets \u2014 Scheduled"), scheduledTickets.length === 0 && /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 12,
      color: "#6b7694",
      fontStyle: "italic",
      padding: "8px 0"
    }
  }, "No open tickets with scheduled dates."), scheduledTickets.map(t => {
    const pc = PRIORITY_COLORS[t.priority] || "#6b7694";
    const dStr = new Date(t.scheduledDate).toLocaleDateString("en-US", {
      month: "short",
      day: "numeric",
      year: "numeric"
    });
    return /*#__PURE__*/React.createElement("div", {
      key: t.id,
      style: {
        display: "flex",
        alignItems: "center",
        gap: 10,
        padding: "9px 12px",
        marginBottom: 4,
        background: "#161b27",
        border: `1px solid ${pc}33`,
        borderRadius: 8
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        width: 6,
        height: 6,
        borderRadius: "50%",
        background: pc,
        flexShrink: 0
      }
    }), /*#__PURE__*/React.createElement("div", {
      style: {
        flex: 1,
        minWidth: 0
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 12,
        fontWeight: 600,
        color: "#dde3f0",
        overflow: "hidden",
        textOverflow: "ellipsis",
        whiteSpace: "nowrap"
      }
    }, t.customer), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 10,
        color: "#6b7694"
      }
    }, t.type, " \xB7 ", t.tech || "Unassigned")), /*#__PURE__*/React.createElement("div", {
      style: {
        textAlign: "right",
        flexShrink: 0
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 11,
        fontWeight: 700,
        color: "#dde3f0"
      }
    }, dStr), /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 9,
        color: pc,
        background: `${pc}18`,
        border: `1px solid ${pc}44`,
        borderRadius: 3,
        padding: "1px 5px",
        fontWeight: 700
      }
    }, t.priority)), /*#__PURE__*/React.createElement("button", {
      onClick: () => openTicket(t),
      style: {
        padding: "3px 8px",
        background: "transparent",
        border: "1px solid #252d45",
        borderRadius: 5,
        color: "#6b7694",
        fontSize: 10,
        cursor: "pointer",
        fontFamily: "inherit"
      }
    }, "Edit"));
  })))), tab === "agreements" && /*#__PURE__*/React.createElement("div", null, pmAgreements.length === 0 && /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 13,
      color: "#6b7694",
      fontStyle: "italic",
      padding: "24px 0",
      textAlign: "center"
    }
  }, "No PM agreements yet. Click \"+ PM Agreement\" to add one."), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      flexDirection: "column",
      gap: 6
    }
  }, pmWithNext.map(pm => {
    const urgColor = pm.overdue ? "#ff5c5c" : pm.dueSoon ? "#f5a623" : pm.active ? "#2ecc87" : "#6b7694";
    const nextStr = pm.next ? pm.next.toLocaleDateString("en-US", {
      month: "short",
      day: "numeric",
      year: "numeric"
    }) : "—";
    const freq = PM_FREQUENCIES.find(f => f.key === pm.frequency)?.label || `Every ${pm.months}mo`;
    const annualVal = (parseFloat(pm.nextValue) || 0) * (pm.months > 0 ? 12 / pm.months : 0);
    return /*#__PURE__*/React.createElement("div", {
      key: pm.id,
      style: {
        background: "#161b27",
        border: `1px solid ${pm.overdue ? "#ff5c5c33" : pm.dueSoon ? "#f5a62333" : "#252d45"}`,
        borderRadius: 10,
        padding: "12px 16px",
        display: "flex",
        alignItems: "center",
        gap: 12,
        flexWrap: "wrap"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        width: 8,
        height: 8,
        borderRadius: "50%",
        background: urgColor,
        flexShrink: 0
      }
    }), /*#__PURE__*/React.createElement("div", {
      style: {
        flex: "1 1 200px",
        minWidth: 0
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 13,
        fontWeight: 700,
        color: pm.active ? "#dde3f0" : "#6b7694"
      }
    }, pm.name), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 11,
        color: "#6b7694",
        marginTop: 1
      }
    }, pm.customer, pm.address ? ` · ${pm.address}` : ""), pm.equipment && /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 10,
        color: "#6b7694",
        marginTop: 1,
        overflow: "hidden",
        textOverflow: "ellipsis",
        whiteSpace: "nowrap"
      }
    }, "\uD83D\uDD27 ", pm.equipment)), /*#__PURE__*/React.createElement("div", {
      style: {
        textAlign: "center",
        flexShrink: 0
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 10,
        color: "#6b7694"
      }
    }, "Frequency"), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 12,
        fontWeight: 600,
        color: "#dde3f0"
      }
    }, freq)), /*#__PURE__*/React.createElement("div", {
      style: {
        textAlign: "center",
        flexShrink: 0
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 10,
        color: "#6b7694"
      }
    }, "Next Visit"), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 12,
        fontWeight: 700,
        color: urgColor
      }
    }, nextStr), pm.daysUntil !== null && /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 10,
        color: urgColor
      }
    }, pm.overdue ? `${Math.abs(pm.daysUntil)}d overdue` : pm.daysUntil === 0 ? "Today" : `in ${pm.daysUntil}d`)), /*#__PURE__*/React.createElement("div", {
      style: {
        textAlign: "center",
        flexShrink: 0
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 10,
        color: "#6b7694"
      }
    }, "Per Visit"), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 12,
        fontWeight: 600,
        color: "#c084fc"
      }
    }, "$", parseFloat(pm.nextValue) || 0)), /*#__PURE__*/React.createElement("div", {
      style: {
        textAlign: "center",
        flexShrink: 0
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 10,
        color: "#6b7694"
      }
    }, "Annual"), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 12,
        fontWeight: 600,
        color: "#c084fc"
      }
    }, "$", Math.round(annualVal))), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        gap: 6,
        alignItems: "center",
        flexShrink: 0
      }
    }, !pm.active && /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        color: "#6b7694",
        background: "#252d45",
        borderRadius: 4,
        padding: "2px 7px",
        fontWeight: 600
      }
    }, "Inactive"), pm.overdue && /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        color: "#ff5c5c",
        background: "#ff5c5c18",
        border: "1px solid #ff5c5c44",
        borderRadius: 4,
        padding: "2px 7px",
        fontWeight: 700
      }
    }, "Overdue"), /*#__PURE__*/React.createElement("button", {
      onClick: () => logVisit(pm),
      style: {
        padding: "4px 10px",
        background: "#2ecc8718",
        border: "1px solid #2ecc8744",
        borderRadius: 6,
        color: "#2ecc87",
        fontSize: 11,
        fontWeight: 700,
        cursor: "pointer",
        fontFamily: "inherit"
      }
    }, "\u2713 Log Visit"), /*#__PURE__*/React.createElement("button", {
      onClick: () => openPM(pm),
      style: {
        padding: "4px 10px",
        background: "transparent",
        border: "1px solid #252d45",
        borderRadius: 6,
        color: "#6b7694",
        fontSize: 11,
        cursor: "pointer",
        fontFamily: "inherit"
      }
    }, "Edit")));
  }))), tab === "tickets" && /*#__PURE__*/React.createElement("div", null, serviceTickets.length === 0 && /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 13,
      color: "#6b7694",
      fontStyle: "italic",
      padding: "24px 0",
      textAlign: "center"
    }
  }, "No service tickets yet. Click \"+ Service Ticket\" to log one."), TICKET_STATUS.map(status => {
    const group = serviceTickets.filter(t => t.status === status);
    if (!group.length) return null;
    const statusColor = {
      Open: "#ff5c5c",
      Scheduled: "#3d8ef8",
      "In Progress": "#f5a623",
      Completed: "#2ecc87",
      Invoiced: "#c084fc",
      Closed: "#6b7694"
    }[status] || "#6b7694";
    return /*#__PURE__*/React.createElement("div", {
      key: status,
      style: {
        marginBottom: 20
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 11,
        fontWeight: 700,
        color: statusColor,
        letterSpacing: "0.7px",
        textTransform: "uppercase",
        marginBottom: 8,
        paddingBottom: 5,
        borderBottom: `1px solid ${statusColor}33`
      }
    }, status, " \u2014 ", group.length, " ticket", group.length !== 1 ? "s" : ""), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        flexDirection: "column",
        gap: 4
      }
    }, group.sort((a, b) => new Date(b.scheduledDate || 0) - new Date(a.scheduledDate || 0)).map(t => {
      const pc = PRIORITY_COLORS[t.priority] || "#6b7694";
      const pm = pmAgreements.find(p => String(p.id) === String(t.pmId));
      return /*#__PURE__*/React.createElement("div", {
        key: t.id,
        style: {
          background: "#161b27",
          border: `1px solid ${pc}22`,
          borderRadius: 9,
          padding: "10px 14px",
          display: "flex",
          alignItems: "center",
          gap: 10,
          flexWrap: "wrap"
        }
      }, /*#__PURE__*/React.createElement("div", {
        style: {
          width: 6,
          height: 6,
          borderRadius: "50%",
          background: pc,
          flexShrink: 0
        }
      }), /*#__PURE__*/React.createElement("div", {
        style: {
          flex: "1 1 180px",
          minWidth: 0
        }
      }, /*#__PURE__*/React.createElement("div", {
        style: {
          fontSize: 12,
          fontWeight: 700,
          color: "#dde3f0",
          overflow: "hidden",
          textOverflow: "ellipsis",
          whiteSpace: "nowrap"
        }
      }, t.customer), /*#__PURE__*/React.createElement("div", {
        style: {
          fontSize: 10,
          color: "#6b7694"
        }
      }, t.type, pm ? ` · ${pm.name}` : "", t.tech ? ` · ${t.tech}` : ""), t.equipment && /*#__PURE__*/React.createElement("div", {
        style: {
          fontSize: 10,
          color: "#6b7694",
          overflow: "hidden",
          textOverflow: "ellipsis",
          whiteSpace: "nowrap"
        }
      }, "\uD83D\uDD27 ", t.equipment)), t.scheduledDate && /*#__PURE__*/React.createElement("div", {
        style: {
          textAlign: "right",
          flexShrink: 0
        }
      }, /*#__PURE__*/React.createElement("div", {
        style: {
          fontSize: 10,
          color: "#6b7694"
        }
      }, "Scheduled"), /*#__PURE__*/React.createElement("div", {
        style: {
          fontSize: 11,
          fontWeight: 600,
          color: "#dde3f0"
        }
      }, new Date(t.scheduledDate).toLocaleDateString("en-US", {
        month: "short",
        day: "numeric"
      }))), t.laborHours && /*#__PURE__*/React.createElement("div", {
        style: {
          textAlign: "right",
          flexShrink: 0
        }
      }, /*#__PURE__*/React.createElement("div", {
        style: {
          fontSize: 10,
          color: "#6b7694"
        }
      }, "Hours"), /*#__PURE__*/React.createElement("div", {
        style: {
          fontSize: 11,
          fontWeight: 600,
          color: "#f5a623"
        }
      }, t.laborHours, "h")), t.invoiceAmount && /*#__PURE__*/React.createElement("div", {
        style: {
          textAlign: "right",
          flexShrink: 0
        }
      }, /*#__PURE__*/React.createElement("div", {
        style: {
          fontSize: 10,
          color: "#6b7694"
        }
      }, "Invoice"), /*#__PURE__*/React.createElement("div", {
        style: {
          fontSize: 12,
          fontWeight: 700,
          color: "#2ecc87"
        }
      }, "$", parseFloat(t.invoiceAmount).toLocaleString())), /*#__PURE__*/React.createElement("div", {
        style: {
          display: "flex",
          gap: 5,
          alignItems: "center",
          flexShrink: 0
        }
      }, /*#__PURE__*/React.createElement("span", {
        style: {
          fontSize: 9,
          color: pc,
          background: `${pc}18`,
          border: `1px solid ${pc}44`,
          borderRadius: 3,
          padding: "1px 6px",
          fontWeight: 700
        }
      }, t.priority), /*#__PURE__*/React.createElement("button", {
        onClick: () => openTicket(t),
        style: {
          padding: "4px 10px",
          background: "transparent",
          border: "1px solid #252d45",
          borderRadius: 6,
          color: "#6b7694",
          fontSize: 11,
          cursor: "pointer",
          fontFamily: "inherit"
        }
      }, "Edit")));
    })));
  })));
}
function ProjectDashboard({
  projectKeys,
  allStatus,
  getStatus,
  setStatus,
  STATUS_OPTIONS,
  STATUS_COLORS,
  allOverrides,
  allMk,
  DEFAULT_MK,
  UPeff,
  allManualProjects,
  addManualProject,
  deleteManualProject,
  onOpen,
  popsPos
}) {
  const [editKey, setEditKey] = useState(null);
  const [lienFilter, setLienFilter] = useState(false);
  const [showNewModal, setShowNewModal] = useState(false);
  const [newName, setNewName] = useState("");
  const [newStatus, setNewStatus] = useState("Awarded");
  const isManual = k => !!(allManualProjects && allManualProjects[k]);
  const getProjectName = k => isManual(k) ? allManualProjects[k]?.name || k.split("::")[1] || k : PROJECTS[k]?.projectInfo?.detectedProjectName || k;
  const getProjectAddress = k => isManual(k) ? getStatus(k).jobAddress || "—" : PROJECTS[k]?.projectInfo?.detectedAddress || "";
  const getProjectType = k => isManual(k) ? "Manual Entry" : PROJECTS[k]?.projectInfo?.buildingType?.split("—")[0].trim() || "";
  const getBidTotal = key => {
    if (isManual(key)) {
      const mp = allManualProjects && allManualProjects[key];
      if (mp && (mp.equipment || mp.ductwork)) {
        try {
          const mk = allMk[key] || DEFAULT_MK;
          const ovr = allOverrides[key] || {};
          const dr = buildDucts(mp.airBalance || [], mp.projectInfo?.totalSF || 0);
          const est = buildEst(mp, dr, mk, ovr, {}, {});
          return est.total;
        } catch (e) {}
      }
      return parseFloat(getStatus(key).contractValue) || 0;
    }
    try {
      const tk = PROJECTS[key];
      const mk = allMk[key] || DEFAULT_MK;
      const overrides = allOverrides[key] || tk.defaultOverrides || {};
      const dr = buildDucts(tk.airBalance, tk.projectInfo.totalSF);
      const est = buildEst(tk, dr, mk, overrides, {}, {}, {}, UPeff);
      return est.total;
    } catch {
      return 0;
    }
  };
  const handleAddProject = () => {
    if (!newName.trim()) return;
    const key = addManualProject(newName.trim());
    setStatus(key, "status", newStatus);
    setNewName("");
    setShowNewModal(false);
    setEditKey(key);
  };

  // Compute lien status across all projects
  const getLienStatus = k => {
    const st = getStatus(k);
    const netTerms = parseInt(st.netTerms) || 30;
    const invoices = st.invoices || [];
    const unpaid = invoices.filter(i => i.status !== "Paid" && i.dateSent);
    if (!unpaid.length) return {
      maxDays: 0,
      count60: 0,
      count90: 0,
      totalAtRisk: 0
    };
    let maxDays = 0,
      count60 = 0,
      count90 = 0,
      totalAtRisk = 0;
    unpaid.forEach(inv => {
      const sent = parseDate(inv.dateSent);
      if (!sent) return;
      const dueDate = new Date(sent.getTime() + netTerms * 86400000);
      const days = daysBetween(dueDate, today);
      if (days > 0) {
        maxDays = Math.max(maxDays, days);
        if (days >= 60) {
          count60++;
          totalAtRisk += parseFloat(inv.amount) || 0;
        }
        if (days >= 90) count90++;
      }
    });
    return {
      maxDays,
      count60,
      count90,
      totalAtRisk
    };
  };
  const awarded = projectKeys.filter(k => ["Awarded", "In Progress", "Complete"].includes(getStatus(k).status));
  const bidding = projectKeys.filter(k => getStatus(k).status === "Bidding");
  const totalAwarded = awarded.reduce((s, k) => {
    const cv = parseFloat(getStatus(k).contractValue) || getBidTotal(k);
    return s + cv;
  }, 0);
  const totalBilled = awarded.reduce((s, k) => {
    const inv = getStatus(k).invoices || [];
    return s + inv.reduce((a, i) => a + (parseFloat(i.amount) || 0), 0);
  }, 0);
  const totalPaid = awarded.reduce((s, k) => {
    const inv = getStatus(k).invoices || [];
    return s + inv.filter(i => i.status === "Paid").reduce((a, i) => a + (parseFloat(i.amount) || 0), 0);
  }, 0);
  const totalPending = totalBilled - totalPaid;
  const totalBidding = bidding.reduce((s, k) => s + getBidTotal(k), 0);
  const activeOnly = projectKeys.filter(k => ["Awarded", "In Progress"].includes(getStatus(k).status));
  const totalActiveContract = activeOnly.reduce((s, k) => {
    const cv = parseFloat(getStatus(k).contractValue) || getBidTotal(k);
    return s + cv;
  }, 0);
  const lienProjects = projectKeys.filter(k => getLienStatus(k).count60 > 0);
  // Win rate: awarded $ vs total bid $ (awarded + lost + on hold + bidding)
  const lostHold = projectKeys.filter(k => ["Lost", "On Hold"].includes(getStatus(k).status));
  const totalAwardedBid = awarded.reduce((s, k) => s + (parseFloat(getStatus(k).contractValue) || getBidTotal(k)), 0);
  const totalLostBid = lostHold.reduce((s, k) => s + getBidTotal(k), 0);
  const totalAllBid = totalAwardedBid + totalLostBid + totalBidding;
  const winRatePct = totalAllBid > 0 ? Math.round(totalAwardedBid / totalAllBid * 100) : 0;
  const winRateLabel = winRatePct + '% WIN RATE';
  const totalAtRisk = lienProjects.reduce((s, k) => s + getLienStatus(k).totalAtRisk, 0);

  // Export lien data for integration with lien agent
  const exportLienData = () => {
    const data = lienProjects.map(k => {
      const tk = PROJECTS[k];
      const st = getStatus(k);
      const ls = getLienStatus(k);
      const netTerms = parseInt(st.netTerms) || 30;
      return {
        project: tk.projectInfo.detectedProjectName,
        address: tk.projectInfo.detectedAddress,
        jobAddress: st.jobAddress || tk.projectInfo.detectedAddress,
        ownerName: st.ownerName || "",
        ownerContact: st.ownerContact || "",
        ownerPhone: st.ownerPhone || "",
        gcCompany: st.gcCompany || "",
        gcPM: st.gcPM || "",
        gcPhone: st.gcPhone || "",
        gcContact: st.gcContact || "",
        poNumber: st.poNumber || "",
        contractValue: parseFloat(st.contractValue) || getBidTotal(k),
        awardDate: st.awardDate || "",
        ntpDate: st.ntpDate || "",
        invoices: (st.invoices || []).filter(i => i.status !== "Paid" && i.dateSent).map(inv => {
          const sent = parseDate(inv.dateSent);
          const dueDate = sent ? new Date(sent.getTime() + netTerms * 86400000) : null;
          return {
            payApp: inv.num,
            amount: parseFloat(inv.amount) || 0,
            dateSent: inv.dateSent,
            dueDate: dueDate ? dueDate.toISOString().split("T")[0] : "",
            daysPastDue: dueDate ? Math.max(0, daysBetween(dueDate, today)) : 0,
            milestone: ls.maxDays >= 90 ? "90-DAY" : ls.maxDays >= 60 ? "60-DAY" : "<60-DAY"
          };
        }),
        maxDaysPastDue: ls.maxDays,
        totalAtRisk: ls.totalAtRisk,
        lienMilestone: ls.maxDays >= 90 ? "90-DAY" : ls.maxDays >= 60 ? "60-DAY" : "<60-DAY"
      };
    });
    const blob = new Blob([JSON.stringify(data, null, 2)], {
      type: "application/json"
    });
    const a = document.createElement("a");
    a.href = URL.createObjectURL(blob);
    a.download = "lien_agent_export.json";
    a.click();
  };
  const statusGroups = [{
    label: "Active",
    statuses: ["Awarded", "In Progress"],
    color: "#2ecc87"
  }, {
    label: "Bidding",
    statuses: ["Bidding"],
    color: "#3d8ef8"
  }, {
    label: "Complete",
    statuses: ["Complete"],
    color: "#c084fc"
  }, {
    label: "Lost / On Hold",
    statuses: ["Lost", "On Hold"],
    color: "#6b7694"
  }];

  // Bid age helpers
  const getBidAgeDays = k => {
    const st = getStatus(k);
    const d = parseDate(st.bidDate);
    if (!d) return null;
    return daysBetween(d, today);
  };
  const isBidExpired = k => {
    const days = getBidAgeDays(k);
    return days !== null && days >= 60;
  };
  const isBidFollowUp = k => {
    const days = getBidAgeDays(k);
    return days !== null && days >= 30 && days < 60;
  };

  // GC pay performance — aggregate across all projects by GC company name
  const gcStats = {};
  projectKeys.forEach(k => {
    const st = getStatus(k);
    const gc = (st.gcCompany || st.gcContact || "").trim();
    if (!gc) return;
    const invoices = st.invoices || [];
    invoices.forEach(inv => {
      if (inv.status !== "Paid" || !inv.dateSent || !inv.datePaid) return;
      const sent = parseDate(inv.dateSent);
      const paid = parseDate(inv.datePaid);
      if (!sent || !paid) return;
      const days = daysBetween(sent, paid);
      if (days < 0) return;
      if (!gcStats[gc]) gcStats[gc] = {
        gc,
        days: [],
        amounts: [],
        projects: new Set(),
        worstDays: 0
      };
      gcStats[gc].days.push(days);
      gcStats[gc].amounts.push(parseFloat(inv.amount) || 0);
      gcStats[gc].projects.add(k);
      gcStats[gc].worstDays = Math.max(gcStats[gc].worstDays, days);
    });
  });
  const gcRows = Object.values(gcStats).map(r => ({
    gc: r.gc,
    avgDays: Math.round(r.days.reduce((s, d) => s + d, 0) / r.days.length),
    worstDays: r.worstDays,
    invoiceCount: r.days.length,
    totalPaid: r.amounts.reduce((s, a) => s + a, 0),
    projectCount: r.projects.size
  })).sort((a, b) => b.avgDays - a.avgDays);
  const payRating = (avg, net) => {
    const net30 = net || 30;
    if (avg <= net30) return {
      label: "On Time",
      color: "#2ecc87"
    };
    if (avg <= net30 + 15) return {
      label: "Slightly Late",
      color: "#f5a623"
    };
    if (avg <= net30 + 30) return {
      label: "Late",
      color: "#fb923c"
    };
    return {
      label: "Slow Pay",
      color: "#ff5c5c"
    };
  };
  const [showGCScorecard, setShowGCScorecard] = useState(false);
  const renderProjectRow = (k, groupColor) => {
    const st = getStatus(k);
    const tk = PROJECTS[k]; // null for manual projects — use helper functions
    const bidTotal = getBidTotal(k);
    const contractVal = parseFloat(st.contractValue) || bidTotal;
    const invoices = st.invoices || [];
    const totalInv = invoices.reduce((s, i) => s + (parseFloat(i.amount) || 0), 0);
    const totalPd = invoices.filter(i => i.status === "Paid").reduce((s, i) => s + (parseFloat(i.amount) || 0), 0);
    const billedPct = contractVal > 0 ? Math.round(totalInv / contractVal * 100) : 0;
    const paidPct = contractVal > 0 ? Math.round(totalPd / contractVal * 100) : 0;
    const isEdit = editKey === k;
    const color = isBidExpired(k) ? "#6b7694" : STATUS_COLORS[st.status];
    const ls = getLienStatus(k);
    const isAwarded = ["Awarded", "In Progress", "Complete"].includes(st.status);
    const retPct = parseFloat(st.retainage) || 10;
    const retHeld = totalPd * (retPct / 100);
    const netReceived = totalPd - retHeld;
    const bidAgeDays = getBidAgeDays(k);
    const followUp = isBidFollowUp(k);
    const expired = isBidExpired(k);
    const projectPOs = (popsPos || []).filter(po => po.project_id === k);
    const poSpend = projectPOs.reduce((s, po) => s + (parseFloat(po.total) || 0), 0);
    const margin = contractVal - poSpend;
    const marginPct = contractVal > 0 ? (margin / contractVal) * 100 : 0;
    const spendPct = contractVal > 0 ? Math.round(poSpend / contractVal * 100) : 0;
    const marginColor = pct => pct >= 25 ? "#2ecc87" : pct >= 15 ? "#f5a623" : pct >= 5 ? "#fb923c" : "#ff5c5c";
    return /*#__PURE__*/React.createElement("div", {
      key: k,
      style: {
        background: "#161b27",
        border: `1px solid ${ls.count60 > 0 ? "#ff5c5c33" : followUp ? "#f5a62344" : isEdit ? "#3d8ef855" : "#252d45"}`,
        borderRadius: 10,
        overflow: "hidden",
        opacity: expired ? 0.75 : 1
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        alignItems: "center",
        gap: 10,
        padding: "12px 16px",
        flexWrap: "wrap",
        cursor: "pointer"
      },
      onClick: () => setEditKey(isEdit ? null : k)
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        width: 8,
        height: 8,
        borderRadius: "50%",
        background: ls.count60 > 0 ? "#ff5c5c" : followUp ? "#f5a623" : color,
        flexShrink: 0
      }
    }), /*#__PURE__*/React.createElement("div", {
      style: {
        flex: "1 1 180px",
        minWidth: 0
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 13,
        fontWeight: 700,
        color: expired ? "#6b7694" : "#dde3f0",
        overflow: "hidden",
        textOverflow: "ellipsis",
        whiteSpace: "nowrap"
      }
    }, getProjectName(k), isManual(k) && /*#__PURE__*/React.createElement("span", {
      style: {
        marginLeft: 6,
        fontSize: 9,
        color: "#6b7694",
        background: "#252d45",
        borderRadius: 3,
        padding: "1px 5px",
        fontWeight: 700,
        letterSpacing: "0.3px"
      }
    }, "MANUAL"), followUp && /*#__PURE__*/React.createElement("span", {
      style: {
        marginLeft: 6,
        fontSize: 10,
        color: "#f5a623",
        background: "#f5a62318",
        border: "1px solid #f5a62344",
        borderRadius: 4,
        padding: "1px 7px",
        fontWeight: 700
      }
    }, "\u23F0 Follow up (", bidAgeDays, "d)"), expired && /*#__PURE__*/React.createElement("span", {
      style: {
        marginLeft: 6,
        fontSize: 10,
        color: "#6b7694",
        background: "#252d45",
        borderRadius: 4,
        padding: "1px 7px",
        fontWeight: 700
      }
    }, "Expired (", bidAgeDays, "d ago)"), ls.maxDays >= 90 && /*#__PURE__*/React.createElement("span", {
      style: {
        marginLeft: 6,
        fontSize: 10,
        color: "#ff5c5c",
        fontWeight: 800
      }
    }, "\uD83D\uDD34 ", ls.count90, " inv. 90d+"), ls.maxDays >= 60 && ls.maxDays < 90 && /*#__PURE__*/React.createElement("span", {
      style: {
        marginLeft: 6,
        fontSize: 10,
        color: "#fb923c",
        fontWeight: 800
      }
    }, "\uD83D\uDFE0 ", ls.count60, " inv. 60d+")), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 11,
        color: "#6b7694",
        marginTop: 1,
        overflow: "hidden",
        textOverflow: "ellipsis",
        whiteSpace: "nowrap"
      }
    }, getProjectAddress(k))), /*#__PURE__*/React.createElement("div", {
      style: {
        textAlign: "right",
        whiteSpace: "nowrap"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 10,
        color: "#6b7694"
      }
    }, "Bid / Contract"), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 12,
        fontWeight: 700,
        color: color
      }
    }, fmtDollar(contractVal))), poSpend > 0 && /*#__PURE__*/React.createElement("div", {
      style: {textAlign:"right",whiteSpace:"nowrap"}
    }, /*#__PURE__*/React.createElement("div", {style:{fontSize:10,color:"#6b7694"}}, "PO Costs"), /*#__PURE__*/React.createElement("div", {style:{fontSize:12,fontWeight:700,color:"#fb923c"}}, fmtDollar(poSpend))), contractVal > 0 && poSpend > 0 && /*#__PURE__*/React.createElement("div", {
      style: {textAlign:"right",whiteSpace:"nowrap"}
    }, /*#__PURE__*/React.createElement("div", {style:{fontSize:10,color:"#6b7694"}}, "Margin"), /*#__PURE__*/React.createElement("div", {style:{fontSize:12,fontWeight:700,color:marginColor(marginPct)}}, fmtDollar(margin), " ", /*#__PURE__*/React.createElement("span", {style:{fontSize:10,color:marginColor(marginPct)}}, "(", Math.round(marginPct), "%)"))), contractVal > 0 && poSpend > 0 && /*#__PURE__*/React.createElement("div", {
      style: {width:90,flexShrink:0}
    }, /*#__PURE__*/React.createElement("div", {style:{position:"relative",height:6,background:"#252d45",borderRadius:3,overflow:"hidden"}}, /*#__PURE__*/React.createElement("div", {style:{position:"absolute",left:0,top:0,height:"100%",width:Math.min(spendPct,100)+"%",background:spendPct>100?"#ff5c5c":spendPct>80?"#fb923c":"#2ecc87",borderRadius:3}})), /*#__PURE__*/React.createElement("div", {style:{fontSize:9,color:"#6b7694",marginTop:2,textAlign:"right"}}, Math.round(spendPct), "% of budget")), isAwarded && /*#__PURE__*/React.createElement(React.Fragment, null, /*#__PURE__*/React.createElement("div", {
      style: {
        textAlign: "right",
        whiteSpace: "nowrap"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 10,
        color: "#6b7694"
      }
    }, "Invoiced"), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 12,
        fontWeight: 700,
        color: "#f5a623"
      }
    }, fmtDollar(totalInv), " ", /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        color: "#6b7694"
      }
    }, "(", billedPct, "%)"))), /*#__PURE__*/React.createElement("div", {
      style: {
        textAlign: "right",
        whiteSpace: "nowrap"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 10,
        color: "#6b7694"
      }
    }, "Collected"), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 12,
        fontWeight: 700,
        color: "#2ecc87"
      }
    }, fmtDollar(totalPd), " ", /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        color: "#6b7694"
      }
    }, "(", paidPct, "%)"))), contractVal > 0 && /*#__PURE__*/React.createElement("div", {
      style: {
        width: 90,
        flexShrink: 0
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        position: "relative",
        height: 6,
        background: "#252d45",
        borderRadius: 3,
        overflow: "hidden"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        position: "absolute",
        left: 0,
        top: 0,
        height: "100%",
        width: `${Math.min(billedPct, 100)}%`,
        background: "#f5a62344",
        borderRadius: 3
      }
    }), /*#__PURE__*/React.createElement("div", {
      style: {
        position: "absolute",
        left: 0,
        top: 0,
        height: "100%",
        width: `${Math.min(paidPct, 100)}%`,
        background: "#2ecc87",
        borderRadius: 3
      }
    })), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 9,
        color: "#6b7694",
        marginTop: 2,
        textAlign: "right"
      }
    }, 100 - billedPct, "% unbilled")), ls.totalAtRisk > 0 && /*#__PURE__*/React.createElement("div", {
      style: {
        textAlign: "right",
        whiteSpace: "nowrap"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 10,
        color: "#ff5c5c",
        fontWeight: 700
      }
    }, "At Risk"), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 12,
        fontWeight: 800,
        color: "#ff5c5c"
      }
    }, fmtDollar(ls.totalAtRisk)))), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        gap: 6,
        alignItems: "center",
        flexShrink: 0
      }
    }, /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 11,
        fontWeight: 700,
        color,
        background: `${color}18`,
        border: `1px solid ${color}44`,
        borderRadius: 4,
        padding: "2px 8px"
      }
    }, expired ? "Expired" : st.status), !isManual(k) && /*#__PURE__*/React.createElement("button", {
      onClick: e => {
        e.stopPropagation();
        onOpen(k);
      },
      style: {
        padding: "4px 10px",
        background: "#3d8ef818",
        border: "1px solid #3d8ef844",
        borderRadius: 6,
        color: "#3d8ef8",
        fontSize: 11,
        fontWeight: 600,
        cursor: "pointer",
        fontFamily: "inherit"
      }
    }, "Open \u2192"), isManual(k) && /*#__PURE__*/React.createElement("button", {
      onClick: e => {
        e.stopPropagation();
        if (window.confirm("Delete this project?")) deleteManualProject(k);
      },
      style: {
        padding: "4px 8px",
        background: "transparent",
        border: "1px solid #ff5c5c33",
        borderRadius: 6,
        color: "#ff5c5c",
        fontSize: 11,
        cursor: "pointer",
        fontFamily: "inherit",
        opacity: 0.6
      }
    }, "\uD83D\uDDD1"))), isEdit && /*#__PURE__*/React.createElement("div", {
      style: {
        borderTop: "1px solid #252d45",
        background: "#1c2235",
        padding: "14px 16px"
      }
    }, /*#__PURE__*/React.createElement(ProjectInfoPanel, {
      k: k,
      st: st,
      setStatus: setStatus,
      STATUS_OPTIONS: STATUS_OPTIONS,
      STATUS_COLORS: STATUS_COLORS,
      bidTotal: bidTotal
    }), isAwarded && /*#__PURE__*/React.createElement(CostTracker, {
      k: k,
      st: st,
      setStatus: setStatus,
      contractVal: contractVal,
      totalInv: totalInv,
      totalPd: totalPd,
      retPct: retPct
    }), isAwarded && /*#__PURE__*/React.createElement(InvoiceLedger, {
      k: k,
      st: st,
      setStatus: setStatus
    })));
  };
  return /*#__PURE__*/React.createElement("div", {
    style: {
      maxWidth: 1200,
      margin: "0 auto",
      padding: "20px 18px"
    }
  }, showNewModal && /*#__PURE__*/React.createElement("div", {
    style: {
      position: "fixed",
      inset: 0,
      background: "#00000088",
      zIndex: 1000,
      display: "flex",
      alignItems: "center",
      justifyContent: "center"
    },
    onClick: () => setShowNewModal(false)
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      background: "#161b27",
      border: "1px solid #252d45",
      borderRadius: 14,
      padding: "24px 28px",
      minWidth: 380,
      maxWidth: 480
    },
    onClick: e => e.stopPropagation()
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 14,
      fontWeight: 800,
      color: "#ffffff",
      marginBottom: 4
    }
  }, "Add Project Manually"), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 12,
      color: "#6b7694",
      marginBottom: 20,
      lineHeight: 1.6
    }
  }, "For awarded jobs without mechanical plans \u2014 service work, design-build, warranty, T&M, or any project you want to track billing on."), /*#__PURE__*/React.createElement("div", {
    style: {
      marginBottom: 14
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.5px",
      textTransform: "uppercase",
      marginBottom: 6
    }
  }, "Project Name *"), /*#__PURE__*/React.createElement("input", {
    autoFocus: true,
    value: newName,
    onChange: e => setNewName(e.target.value),
    onKeyDown: e => e.key === "Enter" && handleAddProject(),
    placeholder: "e.g. Smith Office \u2014 AC Service, ABC Retail \u2014 Design Build",
    style: {
      width: "100%",
      background: "#252d45",
      border: "1px solid #3d8ef855",
      borderRadius: 8,
      padding: "9px 12px",
      color: "#dde3f0",
      fontSize: 13,
      fontFamily: "inherit",
      outline: "none"
    }
  })), /*#__PURE__*/React.createElement("div", {
    style: {
      marginBottom: 20
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.5px",
      textTransform: "uppercase",
      marginBottom: 6
    }
  }, "Initial Status"), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      flexWrap: "wrap"
    }
  }, STATUS_OPTIONS.map(s => /*#__PURE__*/React.createElement("button", {
    key: s,
    onClick: () => setNewStatus(s),
    style: {
      padding: "5px 12px",
      borderRadius: 6,
      border: `1px solid ${newStatus === s ? STATUS_COLORS[s] + "88" : "#252d45"}`,
      background: newStatus === s ? `${STATUS_COLORS[s]}18` : "transparent",
      color: newStatus === s ? STATUS_COLORS[s] : "#6b7694",
      fontSize: 11,
      fontWeight: 600,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, s)))), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      justifyContent: "flex-end"
    }
  }, /*#__PURE__*/React.createElement("button", {
    onClick: () => setShowNewModal(false),
    style: {
      padding: "8px 16px",
      background: "transparent",
      border: "1px solid #252d45",
      borderRadius: 8,
      color: "#6b7694",
      fontSize: 12,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "Cancel"), /*#__PURE__*/React.createElement("button", {
    onClick: handleAddProject,
    disabled: !newName.trim(),
    style: {
      padding: "8px 20px",
      background: newName.trim() ? "#2ecc8722" : "#252d45",
      border: `1px solid ${newName.trim() ? "#2ecc8755" : "#252d45"}`,
      borderRadius: 8,
      color: newName.trim() ? "#2ecc87" : "#6b7694",
      fontSize: 12,
      fontWeight: 700,
      cursor: newName.trim() ? "pointer" : "not-allowed",
      fontFamily: "inherit"
    }
  }, "Add Project \u2192")))), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "flex-start",
      justifyContent: "space-between",
      gap: 12,
      marginBottom: 16,
      flexWrap: "wrap"
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 10,
      flexWrap: "wrap"
    }
  }, [{
    l: "AWARDED CONTRACT VALUE",
    v: fmtDollar(totalAwarded),
    c: "#2ecc87"
  }, {
    l: "INVOICED TO DATE",
    v: fmtDollar(totalBilled),
    c: "#f5a623"
  }, {
    l: "COLLECTED",
    v: fmtDollar(totalPaid),
    c: "#2ecc87"
  }, {
    l: "OUTSTANDING AR",
    v: fmtDollar(totalPending),
    c: totalPending > 0 ? "#fb923c" : "#6b7694"
  }, {
    l: "ACTIVE CONTRACT VALUE",
    v: fmtDollar(totalActiveContract),
    c: "#5b8dee"
  }, {
    l: "ACTIVE BIDS",
    v: fmtDollar(totalBidding),
    c: "#3d8ef8"
  }, {
    l: "WIN RATE ($ VOL)",
    v: winRatePct + "%",
    c: winRatePct >= 50 ? "#2ecc87" : winRatePct >= 30 ? "#f5a623" : "#ff5c5c",
    sub: fmtDollar(totalAwardedBid) + " of " + fmtDollar(totalAllBid)
  }, {
    l: "AT RISK (LIEN)",
    v: totalAtRisk > 0 ? fmtDollar(totalAtRisk) : "—",
    c: totalAtRisk > 0 ? "#ff5c5c" : "#6b7694"
  }].map(p => /*#__PURE__*/React.createElement(Pill, {
    key: p.l,
    label: p.l,
    value: p.v,
    color: p.c
  }))), /*#__PURE__*/React.createElement("button", {
    onClick: () => setShowNewModal(true),
    style: {
      padding: "8px 18px",
      background: "#2ecc8722",
      border: "1px solid #2ecc8755",
      borderRadius: 8,
      color: "#2ecc87",
      fontSize: 12,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit",
      whiteSpace: "nowrap",
      flexShrink: 0
    }
  }, "+ New Project")), lienProjects.length > 0 && /*#__PURE__*/React.createElement("div", {
    style: {
      marginBottom: 16,
      padding: "10px 16px",
      background: "#ff5c5c0c",
      border: "1px solid #ff5c5c33",
      borderRadius: 10,
      display: "flex",
      alignItems: "center",
      justifyContent: "space-between",
      flexWrap: "wrap",
      gap: 8
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 12,
      color: "#ff5c5c",
      fontWeight: 700
    }
  }, "\uD83D\uDD34 ", lienProjects.length, " project", lienProjects.length !== 1 ? "s" : "", " with overdue invoices \u226560 days \u2014 ", fmtDollar(totalAtRisk), " at risk", /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: "#6b7694",
      fontWeight: 400,
      marginLeft: 12
    }
  }, "Review and coordinate with lien agent before deadlines")), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8
    }
  }, /*#__PURE__*/React.createElement("button", {
    onClick: () => setLienFilter(!lienFilter),
    style: {
      padding: "5px 12px",
      background: lienFilter ? "#ff5c5c22" : "transparent",
      border: "1px solid #ff5c5c55",
      borderRadius: 6,
      color: "#ff5c5c",
      fontSize: 11,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, lienFilter ? "Show All" : "Show At-Risk Only"), /*#__PURE__*/React.createElement("button", {
    onClick: exportLienData,
    style: {
      padding: "5px 12px",
      background: "#ff5c5c18",
      border: "1px solid #ff5c5c55",
      borderRadius: 6,
      color: "#ff5c5c",
      fontSize: 11,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "\u2B07 Export for Lien Agent"))), /*#__PURE__*/React.createElement("div", {
    style: {
      marginBottom: 16,
      background: "#161b27",
      border: "1px solid #252d45",
      borderRadius: 10,
      overflow: "hidden"
    }
  }, /*#__PURE__*/React.createElement("div", {
    onClick: () => setShowGCScorecard(v => !v),
    style: {
      display: "flex",
      alignItems: "center",
      justifyContent: "space-between",
      padding: "10px 16px",
      cursor: "pointer",
      userSelect: "none"
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      gap: 10
    }
  }, /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      fontWeight: 700,
      color: "#22d3ee",
      letterSpacing: "0.8px",
      textTransform: "uppercase"
    }
  }, "\uD83D\uDCCA GC Pay Performance"), gcRows.length > 0 && /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: "#6b7694"
    }
  }, gcRows.length, " GC", gcRows.length !== 1 ? "s" : "", " tracked \xB7 ", gcRows.reduce((s, r) => s + r.invoiceCount, 0), " paid invoices"), gcRows.length === 0 && /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      color: "#6b7694",
      fontStyle: "italic"
    }
  }, "No paid invoices yet \u2014 data builds as you log payments")), /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 12,
      color: "#6b7694"
    }
  }, showGCScorecard ? "▲" : "▼")), showGCScorecard && /*#__PURE__*/React.createElement("div", {
    style: {
      borderTop: "1px solid #252d45",
      padding: "12px 16px"
    }
  }, gcRows.length === 0 ? /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 12,
      color: "#6b7694",
      fontStyle: "italic",
      padding: "8px 0"
    }
  }, "Add GC Company name in Customer / GC tab, then log paid invoices with sent and paid dates to start tracking pay performance.") : /*#__PURE__*/React.createElement(React.Fragment, null, /*#__PURE__*/React.createElement("table", {
    style: {
      width: "100%",
      borderCollapse: "collapse",
      fontSize: 12
    }
  }, /*#__PURE__*/React.createElement("thead", null, /*#__PURE__*/React.createElement("tr", null, ["GC Company", "Avg Days to Pay", "Worst Single", "Invoices Paid", "Total Paid", "Projects", "Rating"].map(h => /*#__PURE__*/React.createElement("th", {
    key: h,
    style: {
      textAlign: "left",
      padding: "6px 10px",
      borderBottom: "1px solid #252d45",
      color: "#6b7694",
      fontSize: 10,
      fontWeight: 700,
      letterSpacing: "0.7px",
      textTransform: "uppercase",
      whiteSpace: "nowrap"
    }
  }, h)))), /*#__PURE__*/React.createElement("tbody", null, gcRows.map((r, i) => {
    // Use net terms from the first project with this GC
    const firstProjKey = projectKeys.find(k => {
      const st = getStatus(k);
      return (st.gcCompany || st.gcContact || "").trim() === r.gc;
    });
    const netTerms = parseInt(getStatus(firstProjKey || "")?.netTerms) || 30;
    const rating = payRating(r.avgDays, netTerms);
    const avgColor = r.avgDays <= netTerms ? "#2ecc87" : r.avgDays <= netTerms + 15 ? "#f5a623" : r.avgDays <= netTerms + 30 ? "#fb923c" : "#ff5c5c";
    return /*#__PURE__*/React.createElement("tr", {
      key: i,
      style: {
        background: i % 2 === 0 ? "transparent" : "#252d4510"
      }
    }, /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518",
        color: "#dde3f0",
        fontWeight: 600
      }
    }, r.gc), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518"
      }
    }, /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 16,
        fontWeight: 800,
        color: avgColor
      }
    }, r.avgDays), /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        color: "#6b7694",
        marginLeft: 3
      }
    }, "days"), r.avgDays > netTerms && /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        color: avgColor,
        marginLeft: 6
      }
    }, "+", r.avgDays - netTerms, "d over net")), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518",
        color: r.worstDays > netTerms + 30 ? "#ff5c5c" : "#6b7694",
        fontWeight: r.worstDays > netTerms + 30 ? 700 : 400
      }
    }, r.worstDays, "d"), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518",
        color: "#6b7694"
      }
    }, r.invoiceCount), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518",
        color: "#2ecc87",
        fontFamily: "monospace"
      }
    }, fmtDollar(r.totalPaid)), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518",
        color: "#6b7694"
      }
    }, r.projectCount), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 10px",
        borderBottom: "1px solid #252d4518"
      }
    }, /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        fontWeight: 700,
        color: rating.color,
        background: `${rating.color}18`,
        border: `1px solid ${rating.color}44`,
        borderRadius: 4,
        padding: "2px 8px",
        whiteSpace: "nowrap"
      }
    }, rating.label)));
  }))), /*#__PURE__*/React.createElement("div", {
    style: {
      marginTop: 8,
      fontSize: 10,
      color: "#6b7694",
      lineHeight: 1.8
    }
  }, "Days to pay = date paid \u2212 date sent. Rating based on project net terms.\xA0", /*#__PURE__*/React.createElement("span", {
    style: {
      color: "#2ecc87"
    }
  }, "\u25A0 On Time"), " \xB7\xA0", /*#__PURE__*/React.createElement("span", {
    style: {
      color: "#f5a623"
    }
  }, "\u25A0 Slightly Late"), " (\u226415d over) \xB7\xA0", /*#__PURE__*/React.createElement("span", {
    style: {
      color: "#fb923c"
    }
  }, "\u25A0 Late"), " (16\u201330d over) \xB7\xA0", /*#__PURE__*/React.createElement("span", {
    style: {
      color: "#ff5c5c"
    }
  }, "\u25A0 Slow Pay"), " (>30d over net terms)")))), statusGroups.map(group => {
    let groupKeys = projectKeys.filter(k => group.statuses.includes(getStatus(k).status));
    if (lienFilter) groupKeys = groupKeys.filter(k => getLienStatus(k).count60 > 0);
    groupKeys.sort((a, b) => getProjectName(a).localeCompare(getProjectName(b), undefined, {sensitivity: "base"}));

    // For Bidding group: split into active bids vs expired (60d+), show follow-up alerts
    if (group.label === "Bidding") {
      const activeBids = groupKeys.filter(k => !isBidExpired(k));
      const expiredBids = groupKeys.filter(k => isBidExpired(k));
      const followUpBids = activeBids.filter(k => isBidFollowUp(k));
      if (!activeBids.length && !expiredBids.length) return null;
      return /*#__PURE__*/React.createElement("div", {
        key: "bidding-section"
      }, activeBids.length > 0 && /*#__PURE__*/React.createElement("div", {
        style: {
          marginBottom: 24
        }
      }, /*#__PURE__*/React.createElement("div", {
        style: {
          fontSize: 11,
          fontWeight: 700,
          color: "#3d8ef8",
          letterSpacing: "0.8px",
          textTransform: "uppercase",
          marginBottom: 10,
          paddingBottom: 6,
          borderBottom: "1px solid #3d8ef833",
          display: "flex",
          alignItems: "center",
          gap: 10
        }
      }, /*#__PURE__*/React.createElement("span", null, "Bidding \u2014 ", activeBids.length, " project", activeBids.length !== 1 ? "s" : ""), followUpBids.length > 0 && /*#__PURE__*/React.createElement("span", {
        style: {
          fontSize: 10,
          color: "#f5a623",
          background: "#f5a62318",
          border: "1px solid #f5a62344",
          borderRadius: 4,
          padding: "2px 8px",
          fontWeight: 700
        }
      }, "\u23F0 ", followUpBids.length, " need", followUpBids.length === 1 ? "s" : "", " follow-up")), /*#__PURE__*/React.createElement("div", {
        style: {
          display: "flex",
          flexDirection: "column",
          gap: 3
        }
      }, activeBids.map(k => renderProjectRow(k, group.color)))), expiredBids.length > 0 && /*#__PURE__*/React.createElement("div", {
        style: {
          marginBottom: 24
        }
      }, /*#__PURE__*/React.createElement("div", {
        style: {
          fontSize: 11,
          fontWeight: 700,
          color: "#6b7694",
          letterSpacing: "0.8px",
          textTransform: "uppercase",
          marginBottom: 10,
          paddingBottom: 6,
          borderBottom: "1px solid #252d45",
          display: "flex",
          alignItems: "center",
          gap: 10
        }
      }, /*#__PURE__*/React.createElement("span", null, "Expired Bids \u2014 ", expiredBids.length, " project", expiredBids.length !== 1 ? "s" : ""), /*#__PURE__*/React.createElement("span", {
        style: {
          fontSize: 10,
          color: "#6b7694",
          fontWeight: 400,
          fontStyle: "italic"
        }
      }, "60+ days since bid submitted \xB7 no award received")), /*#__PURE__*/React.createElement("div", {
        style: {
          display: "flex",
          flexDirection: "column",
          gap: 3
        }
      }, expiredBids.map(k => renderProjectRow(k, "#6b7694")))));
    }
    if (!groupKeys.length) return null;
    return /*#__PURE__*/React.createElement("div", {
      key: group.label,
      style: {
        marginBottom: 24
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 11,
        fontWeight: 700,
        color: group.color,
        letterSpacing: "0.8px",
        textTransform: "uppercase",
        marginBottom: 10,
        paddingBottom: 6,
        borderBottom: `1px solid ${group.color}33`
      }
    }, group.label, " \u2014 ", groupKeys.length, " project", groupKeys.length !== 1 ? "s" : ""), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        flexDirection: "column",
        gap: 3
      }
    }, groupKeys.map(k => renderProjectRow(k, group.color))));
  }));
}

// -- Financials View --------------------------------------------------------
function FinancialsView() {
  return /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      flexDirection: "column",
      height: "calc(100vh - 90px)",
      background: "#0B1929"
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      justifyContent: "space-between",
      padding: "10px 20px",
      background: "#132238",
      borderBottom: "1px solid #243d5c",
      flexShrink: 0
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontFamily: "'Bebas Neue',sans-serif",
      fontSize: 20,
      letterSpacing: 2,
      color: "#7ABFE8"
    }
  }, "Financial Hub"), /*#__PURE__*/React.createElement("a", {
    href: "https://airjordonhvac.github.io/hvac-financials/",
    target: "_blank",
    style: {
      fontSize: 12,
      color: "#4BA3D4",
      textDecoration: "none",
      border: "1px solid #2a6a8a",
      borderRadius: 5,
      padding: "4px 10px"
    }
  }, "Open Full App \u2197")), /*#__PURE__*/React.createElement("iframe", {
    src: "https://airjordonhvac.github.io/hvac-financials/",
    style: {
      flex: 1,
      border: "none",
      width: "100%"
    },
    title: "Air Jordon HVAC Financial Hub"
  }));
}

// -- Main app ---------------------------------------------------------------
// -- Sync layer: Supabase primary, localStorage fallback --------------------
const SB_URL = "https://zottjoyiczglrkaodjfr.supabase.co";
const SB_KEY = "eyJhbGciOiJIUzI1NiIsInR5cCI6IkpXVCJ9.eyJpc3MiOiJzdXBhYmFzZSIsInJlZiI6InpvdHRqb3lpY3pnbHJrYW9kamZyIiwicm9sZSI6ImFub24iLCJpYXQiOjE3NzQyNDk3NTAsImV4cCI6MjA4OTgyNTc1MH0.5LycZbEK23JVyHPvSG3JHqLwumoFLDCkZzLQ4ERLqTE";
const SB_HEADERS = {
  "Content-Type": "application/json",
  "apikey": SB_KEY,
  "Authorization": `Bearer ${SB_KEY}`
};
const LS_KEYS = ["takeoff_manual_projects", "takeoff_status", "takeoff_up", "takeoff_mk", "takeoff_overrides", "takeoff_miscqty", "takeoff_pipingqty", "takeoff_catmult", "takeoff_pm_agreements", "takeoff_service_tickets"];

// localStorage helpers (always available as cache/fallback)
function lsGet(key, fallback) {
  try {
    const v = localStorage.getItem(key);
    if (v === null) return fallback;
    return JSON.parse(v);
  } catch {
    return fallback;
  }
}
function lsSet(key, value) {
  try {
    localStorage.setItem(key, JSON.stringify(value));
  } catch (e) {
    console.warn("lsSet failed:", e);
  }
}

// Supabase helpers
async function sbGet(key, fallback) {
  try {
    const r = await fetch(`${SB_URL}/rest/v1/app_data?key=eq.${key}&select=value`, {
      headers: SB_HEADERS
    });
    if (!r.ok) return fallback;
    const d = await r.json();
    return d.length > 0 ? d[0].value : fallback;
  } catch {
    return fallback;
  }
}
async function sbSet(key, value) {
  try {
    await fetch(`${SB_URL}/rest/v1/app_data`, {
      method: "POST",
      headers: {
        ...SB_HEADERS,
        "Prefer": "resolution=merge-duplicates"
      },
      body: JSON.stringify({
        key,
        value,
        updated_at: new Date().toISOString()
      })
    });
  } catch (e) {
    console.warn("sbSet failed:", e);
  }
}

// Export all data as JSON backup file
function exportData() {
  const bundle = {};
  LS_KEYS.forEach(k => {
    const v = localStorage.getItem(k);
    if (v !== null) bundle[k] = JSON.parse(v);
  });
  const blob = new Blob([JSON.stringify(bundle, null, 2)], {
    type: "application/json"
  });
  const a = document.createElement("a");
  a.href = URL.createObjectURL(blob);
  a.download = `hvac-takeoff-backup-${new Date().toISOString().slice(0, 10)}.json`;
  a.click();
}

// Import backup JSON — writes to both localStorage and Supabase
function importData(file, onDone) {
  const reader = new FileReader();
  reader.onload = e => {
    try {
      const bundle = JSON.parse(e.target.result);
      LS_KEYS.forEach(k => {
        if (bundle[k] !== undefined) {
          localStorage.setItem(k, JSON.stringify(bundle[k]));
          sbSet(k, bundle[k]);
        }
      });
      onDone(true);
    } catch {
      onDone(false);
    }
  };
  reader.readAsText(file);
}

// ── PIN GATE ──────────────────────────────────────────────────────────────────
// Change this PIN to whatever you want
const APP_PIN = "2580";
function PinGate({
  children
}) {
  const [unlocked, setUnlocked] = useState(() => sessionStorage.getItem("aj_pin_ok") === "1");
  const [buf, setBuf] = useState("");
  const [err, setErr] = useState("");
  const [shake, setShake] = useState(false);
  function press(d) {
    if (buf.length >= 4) return;
    const next = buf + d;
    setBuf(next);
    setErr("");
    if (next.length === 4) {
      setTimeout(() => {
        if (next === APP_PIN) {
          sessionStorage.setItem("aj_pin_ok", "1");
          setUnlocked(true);
        } else {
          setErr("Incorrect PIN — try again");
          setShake(true);
          setTimeout(() => {
            setShake(false);
            setBuf("");
          }, 500);
        }
      }, 120);
    }
  }
  function del() {
    setBuf(b => b.slice(0, -1));
    setErr("");
  }
  if (unlocked) return children;
  const dots = Array.from({
    length: 4
  }, (_, i) => i < buf.length ? "●" : "–").join("");
  const btnStyle = {
    background: "#13161f",
    border: "1px solid #252b40",
    borderRadius: 12,
    color: "#e2e8f0",
    fontFamily: "'Barlow Condensed',sans-serif",
    fontSize: 26,
    fontWeight: 700,
    cursor: "pointer",
    display: "flex",
    alignItems: "center",
    justifyContent: "center",
    width: 74,
    height: 74,
    transition: "all 0.1s",
    WebkitTapHighlightColor: "transparent"
  };
  return /*#__PURE__*/React.createElement("div", {
    style: {
      position: "fixed",
      inset: 0,
      background: "#08090f",
      display: "flex",
      flexDirection: "column",
      alignItems: "center",
      justifyContent: "center",
      fontFamily: "'Barlow Condensed',sans-serif",
      gap: 0,
      zIndex: 9999
    }
  }, /*#__PURE__*/React.createElement("link", {
    href: "https://fonts.googleapis.com/css2?family=Barlow+Condensed:wght@700;800;900&display=swap",
    rel: "stylesheet"
  }), /*#__PURE__*/React.createElement("img", {
    src: "data:image/png;base64," + LOGO_B64,
    alt: "",
    style: {
      width: 88,
      height: 88,
      objectFit: "contain",
      marginBottom: 16,
      filter: "drop-shadow(0 4px 20px rgba(229,62,62,0.45))"
    }
  }), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 28,
      fontWeight: 900,
      color: "#fff",
      letterSpacing: "0.05em",
      marginBottom: 3
    }
  }, "AIR JORDON HVAC"), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 11,
      color: "#475569",
      fontWeight: 600,
      letterSpacing: "0.12em",
      textTransform: "uppercase",
      marginBottom: 32
    }
  }, "Operations Platform"), /*#__PURE__*/React.createElement("div", {
    style: {
      fontFamily: "'Barlow Condensed',sans-serif",
      fontSize: 40,
      fontWeight: 800,
      letterSpacing: "0.35em",
      color: "#fff",
      width: 210,
      height: 66,
      display: "flex",
      alignItems: "center",
      justifyContent: "center",
      background: "#13161f",
      border: "1px solid #252b40",
      borderRadius: 14,
      marginBottom: 8,
      animation: shake ? "shake 0.4s ease" : undefined
    }
  }, dots), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 12,
      color: "#e53e3e",
      height: 22,
      marginBottom: 14,
      fontWeight: 600,
      letterSpacing: "0.04em"
    }
  }, err), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "grid",
      gridTemplateColumns: "repeat(3,74px)",
      gridTemplateRows: "repeat(4,74px)",
      gap: 10
    }
  }, ["1", "2", "3", "4", "5", "6", "7", "8", "9"].map(n => /*#__PURE__*/React.createElement("button", {
    key: n,
    onClick: () => press(n),
    style: btnStyle
  }, n)), /*#__PURE__*/React.createElement("button", {
    onClick: del,
    style: {
      ...btnStyle,
      color: "#f59e0b",
      fontSize: 20
    }
  }, "\u232B"), /*#__PURE__*/React.createElement("button", {
    onClick: () => press("0"),
    style: btnStyle
  }, "0"), /*#__PURE__*/React.createElement("button", {
    onClick: () => press(""),
    style: {
      ...btnStyle,
      display: "none"
    }
  })), /*#__PURE__*/React.createElement("style", null, `@keyframes shake{0%,100%{transform:translateX(0)}20%,60%{transform:translateX(-8px)}40%,80%{transform:translateX(8px)}}`));
}
function App() {
  const baseProjectKeys = Object.keys(PROJECTS);
  const DEFAULT_MK = {
    overhead: 0.05,
    profit: 0.25,
    contingency: 0.10,
    bond: 0.02,
    govProject: false,
    taxEnabled: false,
    taxRate: 0.0825,
    newConstruction: true,
    outOfTown: false,
    outOfTownMult: 1.5
  };
  const getDefaultOverrides = key => PROJECTS[key]?.defaultOverrides || {};

  // All persisted state — loaded from localStorage cache instantly, then refreshed from Supabase
  const [allManualProjects, setAllManualProjects] = useState(() => lsGet("takeoff_manual_projects", {}));
  Object.entries(allManualProjects).forEach(([k, v]) => {
    if (v.equipment || v.ductwork) PROJECTS[k] = v;
  });
  const [allStatus, setAllStatus] = useState(() => lsGet("takeoff_status", {}));
  const [upOverrides, setUpOverrides] = useState(() => lsGet("takeoff_up", {}));
  const [allMk, setAllMk] = useState(() => {
    const saved = lsGet("takeoff_mk", null);
    if (saved) return saved;
    const m = {};
    Object.keys(PROJECTS).forEach(k => {
      m[k] = {
        ...DEFAULT_MK
      };
    });
    return m;
  });
  const [allOverrides, setAllOverrides] = useState(() => {
    const saved = lsGet("takeoff_overrides", null);
    if (saved) return saved;
    const o = {};
    Object.keys(PROJECTS).forEach(k => {
      o[k] = {
        ...getDefaultOverrides(k)
      };
    });
    return o;
  });
  const [allMiscQty, setAllMiscQty] = useState(() => {
    const saved = lsGet("takeoff_miscqty", null);
    if (saved) return saved;
    const m = {};
    Object.keys(PROJECTS).forEach(k => {
      m[k] = {};
    });
    return m;
  });
  const [allPipingQty, setAllPipingQty] = useState(() => {
    const saved = lsGet("takeoff_pipingqty", null);
    if (saved) return saved;
    const m = {};
    Object.keys(PROJECTS).forEach(k => {
      m[k] = {
        ...(PROJECTS[k]?.defaultPipingQty || {})
      };
    });
    return m;
  });
  const [allCatMult, setAllCatMult] = useState(() => lsGet("takeoff_catmult", {}));
  const [pmAgreements, setPmAgreements] = useState(() => lsGet("takeoff_pm_agreements", []));
  const [serviceTickets, setServiceTickets] = useState(() => lsGet("takeoff_service_tickets", []));
  // Listen for awarded quotes from estimator and inject into React state
  useEffect(() => {
    function onTicketSaved(e) {
      if (!e.detail) return;
      setServiceTickets(prev => {
        const exists = prev.some(function (t) {
          return t.id === e.detail.id;
        });
        return exists ? prev : [...prev, e.detail];
      });
    }
    window.addEventListener('aj-ticket-saved', onTicketSaved);
    return function () {
      window.removeEventListener('aj-ticket-saved', onTicketSaved);
    };
  }, []);
  const [popsPos, setPopsPos] = useState(() => lsGet("pops_pos", []) || []);
  const [financialsOverhead, setFinancialsOverhead] = useState(() => lsGet("financials_overhead", {}) || {});
  const saveFinancialsOverhead = next => {
    setFinancialsOverhead(next);
    lsSet("financials_overhead", next);
    sbSet("financials_overhead", next);
  };

  // Sync status + debounce timers
  const [syncStatus, setSyncStatus] = useState("syncing");
  const saveTimers = useRef({});

  // Import/export UI state
  const [showImport, setShowImport] = useState(false);
  const [importText, setImportText] = useState("");
  const [importName, setImportName] = useState("");
  const [importMsg, setImportMsg] = useState("");
  const importRef = useRef(null);

  // On mount: pull latest from Supabase and update state + localStorage cache
  const [bootDone, setBootDone] = useState(false);
  if (!bootDone) {
    setBootDone(true);
    (async () => {
      try {
        const [manual, status, up, mk, ov, misc, piping, catm, pm, tickets, pppos, foh] = await Promise.all([sbGet("takeoff_manual_projects", null), sbGet("takeoff_status", null), sbGet("takeoff_up", null), sbGet("takeoff_mk", null), sbGet("takeoff_overrides", null), sbGet("takeoff_miscqty", null), sbGet("takeoff_pipingqty", null), sbGet("takeoff_catmult", null), sbGet("takeoff_pm_agreements", null), sbGet("takeoff_service_tickets", null), sbGet("pops_pos", null), sbGet("financials_overhead", null)]);
        // Only update state if Supabase data differs from local cache (avoids re-render mid-typing)
        const differ = (a, b) => JSON.stringify(a) !== JSON.stringify(b);
        if (manual && differ(manual, lsGet("takeoff_manual_projects", {}))) {
          const enriched = {
            ...manual
          };
          await Promise.all(Object.keys(manual).map(async k => {
            try {
              const body = await sbGet("takeoff_proj_body::" + k, null);
              if (body && (body.equipment || body.ductwork)) {
                enriched[k] = {
                  ...enriched[k],
                  ...body
                };
              }
            } catch (e) {}
          }));
          setAllManualProjects(enriched);
          lsSet("takeoff_manual_projects", enriched);
        }
        if (status && differ(status, lsGet("takeoff_status", {}))) {
          setAllStatus(status);
          lsSet("takeoff_status", status);
        }
        if (up && differ(up, lsGet("takeoff_up", {}))) {
          setUpOverrides(up);
          lsSet("takeoff_up", up);
        }
        if (mk && differ(mk, lsGet("takeoff_mk", null))) {
          setAllMk(mk);
          lsSet("takeoff_mk", mk);
        }
        if (ov && differ(ov, lsGet("takeoff_overrides", null))) {
          setAllOverrides(ov);
          lsSet("takeoff_overrides", ov);
        }
        if (misc && differ(misc, lsGet("takeoff_miscqty", null))) {
          setAllMiscQty(misc);
          lsSet("takeoff_miscqty", misc);
        }
        if (piping && differ(piping, lsGet("takeoff_pipingqty", null))) {
          setAllPipingQty(piping);
          lsSet("takeoff_pipingqty", piping);
        }
        if (catm && differ(catm, lsGet("takeoff_catmult", {}))) {
          setAllCatMult(catm);
          lsSet("takeoff_catmult", catm);
        }
        if (pm && differ(pm, lsGet("takeoff_pm_agreements", []))) {
          setPmAgreements(pm);
          lsSet("takeoff_pm_agreements", pm);
        }
        if (tickets && differ(tickets, lsGet("takeoff_service_tickets", []))) {
          setServiceTickets(tickets);
          lsSet("takeoff_service_tickets", tickets);
        }
        if (pppos && differ(pppos, lsGet("pops_pos", []))) {
          setPopsPos(pppos);
          lsSet("pops_pos", pppos);
        }
        if (foh && differ(foh, lsGet("financials_overhead", {}))) {
          setFinancialsOverhead(foh);
          lsSet("financials_overhead", foh);
        }
        setSyncStatus("synced");
      } catch (e) {
        console.warn("Supabase sync failed, using local cache:", e);
        setSyncStatus("offline");
      }
    })();
  }

  // Debounced save — writes to both localStorage (instant) and Supabase (1.5s debounce)
  const dbSave = (key, value) => {
    lsSet(key, value); // instant local cache
    clearTimeout(saveTimers.current[key]);
    saveTimers.current[key] = setTimeout(() => sbSet(key, value), 1500);
  };
  const addManualProject = name => {
    const key = `MANUAL::${name}::${Date.now()}`;
    const proj = {
      key,
      name,
      isManual: true,
      createdAt: new Date().toISOString()
    };
    const next = {
      ...allManualProjects,
      [key]: proj
    };
    setAllManualProjects(next);
    dbSave("takeoff_manual_projects", next);
    return key;
  };
  const deleteManualProject = key => {
    const next = {
      ...allManualProjects
    };
    delete next[key];
    setAllManualProjects(next);
    dbSave("takeoff_manual_projects", next);
  };
  const [archivedProjects, setArchivedProjects] = useState({});
  const projectKeys = [...new Set([...baseProjectKeys, ...Object.keys(allManualProjects)])].filter(k => !archivedProjects[k]).sort((a, b) => a.localeCompare(b, undefined, {sensitivity: "base"}));
  const takeoffKeys = projectKeys.filter(k => {
    const s = (allStatus[k] || {}).status || "Bidding";
    return s === "Bidding" || s === "On Hold";
  });
  const [view, setView] = useState("projects");
  const [selected, setSelected] = useState(projectKeys[0]);
  const [tab, setTab] = useState("estimate");
  const STATUS_OPTIONS = ["Bidding", "Awarded", "In Progress", "Complete", "Lost", "On Hold"];
  const STATUS_COLORS = {
    Bidding: "#3d8ef8",
    Awarded: "#2ecc87",
    "In Progress": "#f5a623",
    Complete: "#c084fc",
    Lost: "#ff5c5c",
    "On Hold": "#6b7694"
  };
  const getStatus = k => allStatus[k] || {
    status: "Bidding",
    contractValue: "",
    billedToDate: "",
    retainage: "10",
    notes: "",
    awardDate: ""
  };
  const statusSaveTimer = useRef(null);
  const setStatus = (k, field, val) => setAllStatus(all => {
    const next = {
      ...all,
      [k]: {
        ...getStatus(k),
        [field]: val
      }
    };
    // Debounce the save — update state immediately but save after 2s idle
    clearTimeout(statusSaveTimer.current);
    statusSaveTimer.current = setTimeout(() => dbSave("takeoff_status", next), 2000);
    return next;
  });
  const UPeff = {
    ...UP,
    ...upOverrides
  };
  const upApply = updates => {
    const next = {
      ...upOverrides,
      ...updates
    };
    setUpOverrides(next);
    dbSave("takeoff_up", next);
  };
  const upReset = () => {
    setUpOverrides({});
    dbSave("takeoff_up", {});
  };
  const mk = allMk[selected] || DEFAULT_MK;
  const setMk = updater => setAllMk(all => {
    const next = {
      ...all,
      [selected]: typeof updater === "function" ? updater(all[selected] || DEFAULT_MK) : updater
    };
    dbSave("takeoff_mk", next);
    return next;
  });
  const overrides = allOverrides[selected] || {};
  const setOverride = (cat, field, val) => setAllOverrides(all => {
    const next = {
      ...all,
      [selected]: {
        ...(all[selected] || {}),
        [cat]: {
          ...((all[selected] || {})[cat] || {}),
          [field]: val
        }
      }
    };
    dbSave("takeoff_overrides", next);
    return next;
  });
  const miscQty = allMiscQty[selected] || {};
  const setMiscQty = (key, field, val) => setAllMiscQty(all => {
    const next = {
      ...all,
      [selected]: {
        ...(all[selected] || {}),
        [key]: {
          ...((all[selected] || {})[key] || {}),
          [field]: val
        }
      }
    };
    dbSave("takeoff_miscqty", next);
    return next;
  });
  const pipingQty = allPipingQty[selected] || {};
  const setPipingQty = (key, field, val) => setAllPipingQty(all => {
    const next = {
      ...all,
      [selected]: {
        ...(all[selected] || {}),
        [key]: {
          ...((all[selected] || {})[key] || {}),
          [field]: val
        }
      }
    };
    dbSave("takeoff_pipingqty", next);
    return next;
  });
  const catMult = allCatMult[selected] || {};
  const setCatMult = (cat, val) => setAllCatMult(all => {
    const next = {
      ...all,
      [selected]: {
        ...(all[selected] || {}),
        [cat]: val
      }
    };
    dbSave("takeoff_catmult", next);
    return next;
  });
  const tk = PROJECTS[selected] || null;
  const dr = tk ? buildDucts(tk.airBalance, tk.projectInfo.totalSF) : [];
  const est = tk ? buildEst(tk, dr, mk, overrides, miscQty, pipingQty, catMult, UPeff) : {
    total: 0,
    direct: 0,
    bid: 0,
    taxAmt: 0,
    items: []
  };
  const dd = dr.map(r => ({
    ...r,
    roundDia: `${r.roundDia}"Ø`,
    velocity: `${r.velocity} FPM`
  }));
  const hiddenPiping = p => {
    const d = (p.description || "").toLowerCase(),
      m = (p.material || "").toLowerCase(),
      n = (p.notes || "").toLowerCase();
    return d.includes("domestic") || d.includes("hot water") || d.includes("cold water") || d.includes("dhw") || d.includes("water supply") || d.includes("water service") || d.includes("natural gas") || d.includes("gas line") || d.includes("gas pip") || d.includes("gas rough") || d.includes("gas connection") || d.includes("gas meter") || m.includes("black steel") || m.includes("gas") || (n.includes("gas") || n.includes("plumbing") || n.includes("domestic")) && (d.includes("water") || d.includes("gas"));
  };
  const ti = tk ? (tk.equipment?.length || 0) + (tk.ductwork?.length || 0) + (tk.piping || []).filter(p => !hiddenPiping(p)).length + (tk.diffusers?.length || 0) + (tk.controls?.length || 0) : 0;
  const savePmAgreements = v => {
    setPmAgreements(v);
    dbSave("takeoff_pm_agreements", v);
  };
  const saveServiceTickets = v => {
    setServiceTickets(v);
    dbSave("takeoff_service_tickets", v);
  };
  return /*#__PURE__*/React.createElement("div", {
    style: {
      minHeight: "100vh",
      background: "#0d1117",
      color: "#dde3f0",
      fontFamily: "'IBM Plex Sans','Segoe UI',sans-serif"
    }
  }, /*#__PURE__*/React.createElement("style", null, `@import url('https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&display=swap');*{box-sizing:border-box}::-webkit-scrollbar{width:5px;height:5px}::-webkit-scrollbar-thumb{background:#252d45;border-radius:3px}@keyframes spin{to{transform:rotate(360deg)}}`), showImport && /*#__PURE__*/React.createElement("div", {
    onClick: () => setShowImport(false),
    style: {
      position: "fixed",
      inset: 0,
      background: "rgba(0,0,0,0.75)",
      zIndex: 9999,
      display: "flex",
      alignItems: "center",
      justifyContent: "center"
    }
  }, /*#__PURE__*/React.createElement("div", {
    onClick: e => e.stopPropagation(),
    style: {
      background: "#1a1a2e",
      borderRadius: 12,
      padding: 24,
      width: 640,
      maxHeight: "80vh",
      overflow: "auto",
      border: "1px solid #333"
    }
  }, /*#__PURE__*/React.createElement("h3", {
    style: {
      color: "#fff",
      margin: "0 0 12px"
    }
  }, "\uD83D\uDCC1 Import Project (JSON / CSV)"), /*#__PURE__*/React.createElement("p", {
    style: {
      color: "#888",
      fontSize: 12,
      margin: "0 0 8px"
    }
  }, "Paste JSON project data or CSV exported from this app."), /*#__PURE__*/React.createElement("input", {
    value: importName,
    onChange: e => setImportName(e.target.value),
    placeholder: "Project Name \u2014 Address",
    style: {
      width: "100%",
      background: "#0d0d1a",
      color: "#fff",
      border: "1px solid #333",
      borderRadius: 8,
      padding: "10px 12px",
      fontFamily: "inherit",
      fontSize: 13,
      marginBottom: 8,
      boxSizing: "border-box"
    }
  }), /*#__PURE__*/React.createElement("textarea", {
    value: importText,
    onChange: e => setImportText(e.target.value),
    onDragOver: e => {
      e.preventDefault();
      e.stopPropagation();
    },
    onDrop: e => {
      e.preventDefault();
      e.stopPropagation();
      const f = e.dataTransfer.files[0];
      if (f) {
        const r = new FileReader();
        r.onload = ev => setImportText(ev.target.result);
        r.readAsText(f);
      }
    },
    placeholder: "Paste JSON or CSV here...",
    style: {
      width: "100%",
      height: 200,
      background: "#0d0d1a",
      color: "#0f0",
      border: "1px solid #333",
      borderRadius: 8,
      padding: 12,
      fontFamily: "monospace",
      fontSize: 11,
      resize: "vertical",
      boxSizing: "border-box"
    }
  }), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      marginTop: 12,
      alignItems: "center"
    }
  }, /*#__PURE__*/React.createElement("label", {
    style: {
      background: "#3d8ef8",
      border: "none",
      borderRadius: 8,
      padding: "10px 18px",
      color: "#fff",
      fontWeight: 700,
      cursor: "pointer",
      fontSize: 13
    }
  }, "\uD83D\uDCC2 Choose File", /*#__PURE__*/React.createElement("input", {
    type: "file",
    accept: ".csv,.json",
    style: {
      display: "none"
    },
    onChange: e => {
      const f = e.target.files[0];
      if (f) {
        const r = new FileReader();
        r.onload = ev => setImportText(ev.target.result);
        r.readAsText(f);
      }
    }
  })), /*#__PURE__*/React.createElement("button", {
    onClick: () => {
      try {
        if (!importName.trim()) throw new Error("Enter a project name");
        const raw = importText.trim();
        if (!raw) throw new Error("Paste project data");
        let proj;
        const isJSON = raw[0] === '{';
        if (isJSON) {
          proj = JSON.parse(raw);
          if (!proj.equipment && !proj.ductwork) throw new Error("JSON must have equipment or ductwork arrays");
        } else {
          const lines = raw.split("\n").filter(l => l.trim());
          if (lines.length < 2) throw new Error("Need header + data rows");
          const parseRow = r => {
            const out = [];
            let cur = "",
              inQ = false;
            for (let i = 0; i < r.length; i++) {
              const c = r[i];
              if (c === '"') {
                if (inQ && r[i + 1] === '"') {
                  cur += '"';
                  i++;
                } else {
                  inQ = !inQ;
                }
              } else if (c === "," && !inQ) {
                out.push(cur.trim());
                cur = "";
              } else {
                cur += c;
              }
            }
            out.push(cur.trim());
            return out;
          };
          const hdr = parseRow(lines[0]);
          const rows = lines.slice(1).map(parseRow);
          const catIdx = hdr.findIndex(h => h.toLowerCase().includes("category"));
          const descIdx = hdr.findIndex(h => h.toLowerCase().includes("description"));
          const qtyIdx = hdr.findIndex(h => h.toLowerCase().includes("qty"));
          const unitIdx = hdr.findIndex(h => h.toLowerCase().includes("unit"));
          proj = {
            projectInfo: {
              detectedProjectName: importName,
              detectedAddress: "",
              detectedDrawingNumber: "",
              scale: "",
              buildingType: "",
              totalSF: 0
            },
            equipment: [],
            ductwork: [],
            piping: [],
            diffusers: [],
            controls: [],
            scopeSummary: "Imported from CSV",
            warnings: ["Imported from CSV \u2014 field-level detail may be limited"],
            airBalance: []
          };
          rows.forEach(r => {
            if (!r[catIdx]) return;
            const cat = (r[catIdx] || "").toLowerCase();
            const desc = r[descIdx] || "";
            const qty = parseInt(r[qtyIdx]) || 1;
            const unit = r[unitIdx] || "EA";
            if (cat.includes("equipment") || cat.includes("exhaust fan") || cat.includes("accessories")) {
              const parts = desc.match(/^(\S+)\s+(.*)$/);
              proj.equipment.push({
                tag: parts ? parts[1] : "",
                description: parts ? parts[2] : desc,
                manufacturer: "",
                model: "",
                capacity: "",
                cfm: 0,
                qty,
                unit,
                notes: ""
              });
            } else if (cat === "ductwork" || cat.includes("duct")) {
              const sizeMatch = desc.match(/^(\S+)/);
              proj.ductwork.push({
                description: desc,
                size: sizeMatch ? sizeMatch[1] : "",
                qty,
                unit: unit || "LF",
                gauge: "",
                system: "",
                notes: ""
              });
            } else if (cat.includes("diffuser") || cat.includes("grille")) {
              proj.diffusers.push({
                description: desc,
                size: "",
                qty,
                unit: "EA",
                type: "",
                cfm: "",
                notes: ""
              });
            } else if (cat.includes("piping")) {
              proj.piping.push({
                description: desc,
                size: "",
                qty,
                unit: unit || "LF",
                material: "",
                insulation: "",
                notes: ""
              });
            } else if (cat.includes("control")) {
              proj.controls.push({
                description: desc,
                qty,
                unit: "EA",
                manufacturer: "",
                notes: ""
              });
            }
          });
        }
        const iKey = importName.trim();
        const nextMP = {
          ...allManualProjects,
          [iKey]: {
            ...proj,
            key: iKey,
            name: iKey,
            isManual: true,
            createdAt: new Date().toISOString()
          }
        };
        setAllManualProjects(nextMP);
        dbSave("takeoff_manual_projects", nextMP);
        sbSet("takeoff_manual_projects", nextMP);
        sbSet("takeoff_proj_body::" + iKey, {
          ...proj,
          key: iKey,
          name: iKey,
          isManual: true,
          createdAt: new Date().toISOString()
        });
        setSelected(iKey);
        setImportText("");
        setImportName("");
        setShowImport(false);
        alert("Project imported: " + importName.trim() + "\n" + (isJSON ? "\nFull JSON data loaded with scope, warnings & all fields." : "\nCSV imported \u2014 some field detail may be limited."));
      } catch (e) {
        alert("Import error: " + e.message);
      }
    },
    style: {
      background: "#00c853",
      border: "none",
      borderRadius: 8,
      padding: "10px 24px",
      color: "#000",
      fontWeight: 700,
      cursor: "pointer",
      fontSize: 13
    }
  }, "Import"), /*#__PURE__*/React.createElement("button", {
    onClick: () => setShowImport(false),
    style: {
      background: "#333",
      border: "none",
      borderRadius: 8,
      padding: "10px 24px",
      color: "#fff",
      cursor: "pointer",
      fontSize: 13
    }
  }, "Cancel")))), /*#__PURE__*/React.createElement("div", {
    style: {
      background: "linear-gradient(135deg,#0a0e1a 0%,#111827 50%,#0a0e1a 100%)",
      borderBottom: "1px solid #1e2535",
      padding: "0 20px",
      display: "flex",
      alignItems: "center",
      gap: 0,
      flexWrap: "wrap",
      minHeight: 64,
      position: "relative",
      overflow: "hidden"
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      position: "absolute",
      top: 0,
      left: 0,
      width: "30%",
      height: "100%",
      background: "linear-gradient(90deg,rgba(220,38,38,0.06) 0%,transparent 100%)",
      pointerEvents: "none"
    }
  }), /*#__PURE__*/React.createElement("div", {
    style: {
      position: "absolute",
      top: 0,
      right: 0,
      width: "30%",
      height: "100%",
      background: "linear-gradient(270deg,rgba(37,99,235,0.06) 0%,transparent 100%)",
      pointerEvents: "none"
    }
  }), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      gap: 12,
      paddingRight: 20,
      borderRight: "1px solid #1e2535",
      marginRight: 16,
      flexShrink: 0,
      zIndex: 1
    }
  }, /*#__PURE__*/React.createElement("img", {
    src: "data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABDgAAAQ4CAYAAADsEGyPAAAAAXNSR0IArs4c6QAAAIRlWElmTU0AKgAAAAgABQESAAMAAAABAAEAAAEaAAUAAAABAAAASgEbAAUAAAABAAAAUgEoAAMAAAABAAIAAIdpAAQAAAABAAAAWgAAAAAAAABIAAAAAQAAAEgAAAABAAOgAQADAAAAAQABAACgAgAEAAAAAQAABDigAwAEAAAAAQAABDgAAAAAblSQQAAAAAlwSFlzAAALEwAACxMBAJqcGAAAABxpRE9UAAAAAgAAAAAAAAIcAAAAKAAAAhwAAAIcAADdcQndbZIAAEAASURBVHgB7N0J/GVz/cfxH8b8fr9hrNm3yRKyzSI7IVmSpIRQJImQihaKxiyIihYiROWftFAKZSfJTsg+5vf7zRj7vq/zf7/HHF2nu5zzPefce+69r+/j8Xnc7bs+72/u3PO93/M9PT0kBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEEAAAQQQQAABBBBAAAEEEECgmQKbqLEdFaMViyqGKUgIIIAAAggggAACCCCAAAIIIIBAWwn8Xb2dqXhT8ZjiVsV5iu8p9lZsqlheMa+ChAACCCCAAAIIIIAAAggggAACCJRSYD/16kaFJzg80VEtXtDzDyquUpyu+KZiB0W06mMu3SchgAACCCCAAAIIIIAAAggggAACLRXwaSnrKzx58ZKi2iRHtefeUF6v+rhN8SfFsYpo1ccKus+qDyGQEEAAAQQQQAABBBBAAAEEEChKYKQqXlmxuWJ3xdcUExTfVxyvOE5xpOJgxV6KjyrWViyj6FN0cvJEx52KahMaaZ6rXPXxC9XnVR+fUESrPtjrQxgkBBBAAAEEEEAAAQQQQAABBNIILK3M2yu8r8QligFFmpUKPrB/S/G04h7FBYqjFD5N472KTkuraEBPKNJMaCTN61UfjyuiVR+eTPqCYjMFe30IgYQAAggggAACCCCAAAIIIIBApYBXaHxF4QmNpxRJD8DT5ntWdV+rmKjw6ofhik5Iv9Qg0lpkze9VH1MVVykqV32spccLKUgIIIAAAggggAACCCCAAAIIdIXAAhqlTzm5SOGD5awH3GnLe5XHrYrDFCsq2jl9R51PO/6i8r+uvjykuELhFR9eOeNVOSQEEEAAAQQQQAABBBBAAAEEOkrAe2McrnhAUdRBdtp6n1FfzlSso2jH5FNw0o65mfmfVP88kbWvYlkFCQEEEEAAAQQQQAABBBBAAIG2FVhKPfeB+KOKZh5cp2nrVfXtN4rRinZKv1Vn04yzlXm9X8iZig0UJAQQQAABBBBAAAEEEEAAAQTaRmAe9dRXOJmuaOWBdZq2fcqMT69YWFH2NKc6eIMizfjKkNenspyr+ICChAACCCCAAAIIIIAAAggggECpBbZS725WlOGAOqQPd6vvvuxsmdOC6twMRdrxeZ+MDyl2VRyp8MqV6xWeiHpFkba+0Py+Qs6xivkUJAQQQAABBBBAAAEEEEAAAQRKJeCVDycq3lCEHviWpZzH4NUc/YoypverUz61Jq3XtTUG481fV1Vso/iK4hTFPxSeRPHGrGnbSZrfq1B8BRYSAggggAACCCCAAAIIIIAAAqUQ2ES9uEOR9MC2Xj4fUHuDyikKX/HEKwy8IuQexcOKlxX1yuf52qVqq4wbZH4k0OAslUuTPGm1ruJLCu/5MVWRp6/relSxpYKEAAIIIIAAAggggAACCCCAQEsF/Iv/i4rQA1/vy3C7wqsG9lT4qibenHSEYphiDsVcil6FD7hXVmyt+KbiPMU0RWjbScrdq/rHKsqUDlJnkvQ9nsdXssmS5lfhzRQ/UNyniNcf+vhZ1fVhBQkBBBBAAAEEEEAAAQQQQACBpgt4I9FTFaEHtXeq7ATF2orhitDkSQ+vaDhN4RUeof2pV871epVKWZJPBarX31qv7ZzjAEaqrk8q/q7wqptabSZ93is5VlOQEEAAAQQQQAABBBBAAAEEEGiawGJq6WJF0oPXynyXq5wPjL1CI++0uCo8QHGHorLNPO77UqdlmeQIsX9T/ffqmCLSVqrUe3ZkdfYeIUX8XRQxZupEAAEEEEAAAQQQQAABBBBoc4FR6v9NirQHszeqzPYKX+K06OTVJV9Q5Hkahcf7iGKcopWpT437tJm0/k+pzJIFdrxXdfu0IV8hJW3fKvO7DhICCCCAAAIIIIAAAggggAAChQqsoNp9aknlAWmj+88o/zcU/Ypmp4XV4NGKrAfdlWN8QPUt1+yBVLS3jO7btLJPSe7fpTJZTgWq6ELdu95Lw6f0JOlTtTyPqWyREzF1O8+LCCCAAAIIIIAAAggggAACnS+wrIaY9tQPXwGl1Sse/M5soPAKkmoH1CHPXaW6vEqkFWl9NRqy58WFTezsumrrcUWIrcsc2sS+pmlqNWVeJE0B8iKAAAIIIIAAAggggAACCJRL4D3qzg2KNAesv1R+X3WjLGk+deQURZox1Mv74xYNbPfAMfyoyf39pNp7I7CvvqqOT3kpU/Lf8oOKQYU3x11RQUIAAQQQQAABBBBAAAEEEGgjAe/5cIGi3sF+/DWfFtKMvTZCGA9SoVdTjic+Pj/2pp0+iG928sF1tf40em7/ZndU7f0qsK++dHAZVv5Uki2hB9dVjMenCXl8GyvmUJAQQAABBBBAAAEEEEAAAQRKLuCVCo0OnitfH1/y8bh7n1I8r6jsd8j9IdXR7P0ifhvY7y1VrtnJp3S8qAix9dVwypZ8hRdPML2miMbkia4rFLsqfOlcEgIIIIAAAggggAACCCCAQAkF9lKfogO5JLffL+EYanVpW73wXMrxVTP4Ra0GCnh+TtWZ9lQh9/kVxcoF9CdJlX9TpmpujZ47NUnlLcrjqwE9WWVc9+g57x+ynIKEAAIIIIAAAggggAACCCBQEoE11Y80V+v4vfIPK0nfk3bDB6pZr7Di0yk2S9pgxnwLqvxDikaTA/HXp6mM95BoRfqqGo33J8njS1rR2RRtbqO8tf52ntBr3u9lnRT1kRUBBBBAAAEEEEAAAQQQQKAAAV/S9VpFkgNR5/mPwhuRtmPyKhWfZpB0rNXyXaPyczdh8O9XGyH7h/xL5Vq1T8TmaruaWaPnblE5r1gpczpNnas3Dp/K4qvX7KBoxWWS1SwJAQQQQAABBBBAAAEEEOhuge9o+PUO3Cpf8+kP3mixndMkdb5yTCH3d2oCgFcNhPTtrCb0rVYTnpSp3LMiaf89aVb2FUHeyyXpeP6tvF9ReLNSEgIIIIAAAggggAACCCCAQBMEVlcbafamOK4JfSq6Ca+++Ksi6cFqtXw3qvzwgjv65cA+HlFwv+pVv7xerHUqRzXH6Lk7VK7sExwhl+x9WOM6QbGWgoQAAggggAACCCCAAAIIIFCQgE9j+LMiOshsdDtFeRcqqC/NrnZZNThd0WjM9V73nh5FphNVeb32a722S5GdalC3Nzf1Kp9afav1/PUq06rTahoM6Z2Xvc9Grf43ev5llT1P4VU5zTi9Sc2QEEAAAQQQQAABBBBAAIHuEfiIhvqWotHBWfT6Ph1Gs3PK8UcO0e3FKl/kQfnfU7w3UZ/8frZys8v1Ak0vULkyp0XUuRmKyDnLrVf/7Kto131s1HUSAggggAACCCCAAAIIIPBugfn08HuKT7z76aY88q/IaTYWvVv552lKz5rbyO/VXOjBqjcAHV1Qd/tU7z0BfXtKZZYqqE9JqvWkUYjnSUkqb2GeAwLHVc9iSHUeo1i1heOiaQQQQAABBBBAAAEEEEAgs8BGquFmhQ+ALlU0+woSH5/ddr0DsMrXvB9EJ6b3aVDPKCrHmub+cQWhLB3Yr7tUbnhBfUpSrQ/Y0/hFefdPUnmL8vSqXW8aGvU179vnVffZis0VcylICCCAAAIIIIAAAggggEBbCPjg89uKaCPGG3W/2b/g+iDqCkXSA7XHlHcxRaemozSwpBbxfPer7DwFwKyvOtOcPhT166IC+pK0Sp+u8w9F1Jekt75sr8db1rSdOpZ0LFnz2W8PxfxlxaBfCCCAAAIIIIAAAggggIAFfAnNSxTRQdA1ut+KiYMN1e4bFf2I+lPr9gzl7eS0uAbnq13UGn+j5z9UAM5ugf35cQF9SVqlV8O8GNDvqSozMmkjLcjn/UEa/Q3k/fp9avPbimVaMF6aRAABBBBAAAEEEEAAAQRqCviX7X0UjyuiA6H7dX8pRSvS6Wo06keSW29G2ulpggaYxKJaHl8GNO90pCqs1laj57xXRKvS4Wq4Uf+qvX5qqzqcoN0xyuO9Vqr1u9FzPvUk5IoylfU+qjp+oFhJQUIAAQQQQAABBBBAAAEEWirgA5M/KioPWnzqwadb1KtF1a5POansT737vpTqAi3qazObXVaNPa2oZ1HrtdtVzqce5Zm8J0Ot9uo9v1WenUhR18LKOxjQZ5+e8sEU7TQ7qzc/redd7zXvW+MJklMUT2Sox234b9Orc1ZUkBBAAAEEEEAAAQQQQACBpgr4gPdLikcU8YOgJ/VcK05NUbM9u1fpT7x/lY9/70Jdks7QOCvHnvS+f6VfLUcjr/i5IaAv7sfKOfYjTVWhm4terUaGpWmoiXmXVFuhExMzVLbyMrDL6fGhinsUSf+uquXzVXKOVbRq9ZeaJiGAAAIIIIAAAggggEA3CWyqwV6pqHaA4ud8kLKEohUpvpqkVh+j5w9sRSdb1OYH1a5XFERjT3P7uRz7vKDqeiigH9NUphWbU/rqHy8H9NcrmbZRlDV9XR1L8zdQmfe4GoMaqed3VVyhCNlENmrDfx+HKOZVkBBAAAEEEEAAAQQQQACB3AXWUI2/UryuiA5Eat3umHvrjSv0L8rVVpTU6qMPwNZvXG3H5OjVSO5Q1PKo9/zPc1TwVXVeDejHv1TGqz+amdzXkFNTbHmOotn9TWozjzKGrrbwRqt2qZc87k0VXiHllTf1/rbqvXarym6vICGAAAIIIIAAAggggAACuQisolp8rr43Fax3MFL52rXK69NYmpm8P0NlHxrdf1z5vWdHN6XJGmwjl2qvX6dyc+YEtU1gH/4vp/aTVuP9JXy1j2oejZ7zahPve1LW9Cl1rNEYar3+h5SDWlv5f6l4KUObZ6ss+3MIgYQAAggggAACCCCAAAJhAqupmCc2nlXUOtip9/zeYc0Gl5qUsp83K/9cwa21Z8EN1e2Q01QeVTmvkMkjeXPKen83tV47Io/GE9bh0yzSbFZb2WefzrJ1wnZakc0TVZcpKvuc9L5XPYVeNnisyv5GkWQFWLX+eHXWvoq8JtpUFQkBBBBAAAEEEEAAAQQ6XWC0BniaIs2KjWoHJF7av0gTsS5RW9X6Ueu5Pzaxb2VpyqcmTEnpZL83FF7RkEc6UZXUek/qPf/pPBpvUMeaev23gf1z333wvpeizGk9dS50kuE6lc26aeomquNiRb33ut5rf1bZFRQkBBBAAAEEEEAAAQQQQKCqgM+Z98SGl5KHbKhY64DkuKqt5f/kfKpySFGrH9WePz7/brRFjf4VvZpHo+c+ntPo/h7QvledrJtT+/FqRuiJLRS/VrygaORQ63X/uyn75Ia62HNGhjHmNb451YfdFPcG9mW6yu2kICGAAAIIIIAAAggggAAC/yOwpZ6JftX1weR/FOcqfDB8p6LWQV2j533A6M1Ji04+neY1RaP+VL7+9aI7VdL690/pFJl9JYfxeKPTkM0tn1a5pWLtL63Hmyk2UiyvWEDR6JQjrz5YWLGWwgfYJyvuVkRjDL2dpjo+oih7Wk4dfEYRMk6vyLJxnsmnPf1AEbIRqU+Xcdl+BQkBBBBAAAEEEEAAAQQQeEfAB30XKo5WrK3wgWiU/Av3eEXIQZHLeEm5V4gUmbZV5Wn797kiO1TiujdQ3zyJldYrj9U4npQIOcC+S+Uq/yZ9msXjFWPwRJonGf6tuFLxJ8XZCq/K8CTdeYrLFbcrvJdDNJmX1qBafrflCZZ2SEeok9XGkOS5iQUOcFPVfXNg3y5RuWUVJAQQQAABBBBAAAEEEEAgscDpypnkQCiex7+0fixxK2EZQ1YlfDKsqbYvtZhG8IQi/j41evzLHEbuiQn/PTRqK/76RbG2V9NjnxISz9fMx17l5FUgRU/eqYlckk/jmqIIMXpO5YqexJlfbfxIEfL3cZ/KrasgIYAAAggggAACCCCAAAKJBJZQrhmKkAMk/3I+T6JWwjJ55UnafrXDKQVhGvVLzaWXbw3wOr9+tYle9YRA2vfJ+X9cpfYTAusKab+yzC1qdz+FJwzaKX1Gna0cR5r7XgnTrOS9NXzVnjT9c15P2m2nICGAAAIIIIAAAggggAACiQQOUK60Bx5R/kMStRCW6bSAfm0V1lRHlPIpG9H7kvT2shxGfmRAu+6f/+7iaXE98ZAiaf+z5PPKh58rtlRUniqjh22RvPfIPxUhBm+o3IZNHuXqau/GgP6+pDKeyCEhgAACCCCAAAIIIIAAAg0F+pQj5MDDB1aPKYo6V/73qjvtwVs3T3D4VIC0Xv9QmazpbFWQtl3n37pGw/sH1FfvFAif9uLVA7cpzlF4I1pvYtpuqzXU5XelTfXoTUWI/VUq56ueNDt5X6CQiThvNrx3sztLewgggAACCCCAAAIIINCeAv4V27/qhhwseaVFEckbpKbtTzcvZ/9mgNe1Gd84HyRfH9Cur7CxSo22+/W8TxlJ8957EsMHwNsqdlB8TOG/aW++urJiEYVP4+mkFDqxZNdPtxCiV22fokjz/jrv64rPKUgIIIAAAggggAACCCCAQEMB/7qd9qDD+V9V+EAy73SJKkzbH5/r361pLw08rdc1GbEWUPmQU0qmq5w3oKyVPFFVb1VGtXEWNdFWq4+tfH4lNf68oppDo+fuV7l5W9l5te2JsR8qGvU1/ronxnZUkBBAAAEEEEAAAQQQQACBugL+pftZRfygIsnjK1VumCLPdKkqS9J2ZZ598+xAm9XlK8hUWiS5f2XGMa6q8j7oTNJWZZ5/qUy9K5X4tQtS1usVSJsruiEdrUFWeqa5f2iJgI4PGIc/ozYp0RjoCgIIIIAAAggggAACCJRUYIL6leZgqTLvZ3Me08UBfTki5z60U3XbBHj5NKAsKaRN/838X4JGxymPTz2p/BtrdP865fcpEJ2cFtLgpikaWVR7/SmVW7pEOF7JcXrAWIZUZoUSjYOuIIAAAggggAACCCCAQAkFfMqBl7BXOzhq9NyDKueDr7zSX1VRozbjr/vc/m5NW2jgcY9Gj3+TEevAgDbdp/EJ2z05oP79Etbdrtn2CTCJ/g5+XsJB96tPFwWM6RqVmaeE46FLCCCAAAIIIIAAAgggUCKB3dSX6IAo7e3kHMdxTkA//p5j++1WlU/PSPt++RSBLOmnKpy2Tef/dMJGl1W+x1O24T1BFk9Yf7tlm1sdvkkRYv6ayq1d0gH7/bo3YFwnlHQ8dAsBBBBAAAEEEEAAAQRKIuC9NC5ThBxEPadyq+Y0jlMD+nCPynT6KQq1eH3VkLTv2SG1Kkv4/N8C2nxLZdZNWL+zHaZIO64fp6i/nbJupc7aL62H83vyr96+J3q5pWlDtf6iIs3YfJnc7VvaaxpHAAEEEEAAAQQQQACB0guspx6+okhzsBHl/UNOowvZSNFXlhiVU/vtVo0vjRq9B0lvvTFpaPJEkieUkrYV5XtaZZZK0ej8yntfyna8d4f38Oi09CcNKHJMe+vL55Y9HaoOph2XT43zZYBJCCCAAAIIIIAAAggggEBNgVP0StqDDef3r6rb1Kw1+QtfVtaQ9v0rdzemXTXoNF5+n7JMAnizSk9WpGnTee9WeHIkTdpdmdO24xULc6VppOR5V1f/PHGT1sH571R4r4uyJ/9d/FORdow+VYqEAAIIIIAAAggggAACCNQU8AHso4q0BxvOf4si6wHVJwLbPlzlujEdoEGnea8eU/4sv3x7lU/I6RJ/C3hzvPfEPxRpxue8Owe0VdYi3m8i7fij/F8t66Cq9GsDPfdqyrF6tdk6VeriKQQQQAABBBBAAAEEEEDgHQEfGEUHSWlvD3qnlrA7H1AxrzJI2+5FYc21fanJKa3+pfxZ9mRIu2Ikeh9/Eii9mcq9kXKM9yq/T3Fp97SYBvCIIjJMc+tJSpdvp3SGOptmjM7rf/e+7CwJAQQQQAABBBBAAAEEEKgqMELP3qpIe7Dh/A8r0uy1oOzvSkvo0VOKtG1nXZnwrk600YNfp7Q6KePYxqdsL3offWnZ0PRbFYzqSXo7PrSxEpXzZGHS8cbz/ahE40jalVWU8fmUY/ZkqC+VTEIAAQQQQAABBBBAAAEEagpsq1dCTkXwgVaWg2hfzeXfivgBW5LH26lct6W0p3DslhHoNyqf5L2I59kqQ7urqqyv1BOvs97jZ5T/fRnabHVRn+p1h6LeGGu99rLKrdHqAQS2f0bAmL2KI8uqpMCuUgwBBBBAAAEEEEAAAQTaRcAHDOcqah1E1XveB1hZzo0/O7Ddn6tcNyWfhjFNUe+9qHzNl+NcMQOQ/yauT9Fe1Lb3SvCv81nScSoc1Zf01is/2jVtr44nHWc835/bddDqt/d4eT3l2F9T/rUVJAQQQAABBBBAAAEEEECgpsBqeiXtkvHoYOsSlZ2rZs31X/iaXo7qSXM7qHLz1a+6o15dU6PxwV1SI09OhL4nhltAMV2RtL0on8u4bJa0mAqnbdunL2RZOZKlv1nKeiLJm7JGfmluvepq6yyNt7is/z6vVaQZs/Oe2OJ+0zwCCCCAAAIIIIAAAgi0gcAx6mPag40o/6cDx7ehyoWeHuOrsHRL2kMDjayT3E7ICONVGGmvdOF+XafwQXvW5H08koyzMs9NKuPTPdopjVNnQ5w97psVw9tpsFX6GrLJsSe/FqxSF08hgAACCCCAAAIIIIAAAu8ILKx7UxWVB41J79+nciG/3Kc99aKyP+e/0/POv3NaivfFVyLJctqQNb0yoNI66X3v25FH8ua3tymSthvl+3IejTexjlMCxhiNdd8m9rOoplZVxT6tKRpT0tuPF9Uh6kUAAQQQQAABBBBAAIHOEfichpL0ICOeb3wgw+8D23xJ5VYPbLOdinlVwr2KuHetx/5lf+6MAwxZQeH+jM/YbmVx702RdnVP1iv7VLZf9P2l1cCTilrvY73nvYrBE5LtnoZpALcq6o212munt/vA6T8CCCCAAAIIIIAAAggUL+AD46sV1Q4qGj33tMqtFNDFLJMq3XA+/gYy9R4Tjfyj178R8B7Ei/w0RXtRu77dNV5RhsdzqqyvmlFZf5L7P8vQZjOLfitgbNH4v9fMjhbc1skBDp7wa7fTkQpmpHoEEEAAAQQQQAABBBCoJrCxnkyzoWV00OXbkFMUllG5ZxSV9SS973LLKzo5pbmqyLOCGJUDRsjGl56EWS+Htiur8Kk2ryiS/j04n/Ovqyhzmked82ldacYV5X1B5VYu8+BS9m3vAAd/PnnjXRICCCCAAAIIIIAAAggg0FDgDOWIDqjS3Hr/hy0a1v6/Gf4U2J771smrOEZqfFNS2PxKebOmXlVwtyLN++68XsGzlCLvdKoqTNuXy1XGpz+UNe2ijqUdU5T/nLIOKrBfoRsNfzawPYohgAACCCCAAAIIIIBAlwmM0ngfV0QHVWlur1c5HySnSZ9S5jRtVOZ9UWXXStNYG+VNcyD8usaVx8oFT1J4sqLSOMl9T4qkfd9VpGEapRwhe1Xs3rDm1mTwqTdXKpKYxvN4lcxmik5K79VgQi5R/f1OQmAsCCCAAAIIIIAAAgggUKzAN1V9/AAr6eP9UnYt7UqFeD8uUHs+cOyk5BUI1yjiY631+C/KO0cOAJ4kSbu5p/v0txzarlXF4Xqh1rhrPf+AyixUq8IWPr+B2vZKp1r9rvf8tSpX5pUpIawLqNBDAR7ddBWlEFfKIIAAAggggAACCCCAQIXAvLp/p6LeAVet16ar3OIVdSW5e0RgW1Ef9kjSSBvl2U59TTrR4NUbG+U0tl1VT2Sa5vYnObVfrRofBHvCIk1/nHdytcpa/NwvA8YRjXuPFve9iOb7VKlX/0RjTHp7s8rMVUSHqBMBBBBAAAEEEEAAAQQ6U2AHDSvpAUc83wkpSZZW/pBTEaJ2H1Z5L3fvhORTPW5URGNrdPu7HAc9PkW7lf06MMc+VKtqj4B+Pacy769WWYue89+nN4KtdEt6f6rKzd+ifhfZrCcpblEkdYjy2cOTsCQEEEAAAQQQQAABBBBAIJGAT3n4qyI6qEhz+5LKjUnUyn8zpbliSLW+XKSqfKnbdk9f1gCqja/acz6IXy3HAftKONXaafTc1jn2oVpVw/WkT9Fo1I/463+sVlmLnjsyoP/ReMa3qM9FN+tTy25SRONMeus9ghYpunPUjwACCCCAAAIIIIAAAp0l4A08vZFn0gOPynwXqlyavTG8iuOxwLaidiepfDun96nzTyii8TS6zXO8fq+uS9F21LdXVGZVRdFpGzWQ9LSdqG/Ov23RHUtQv1dfDCiifqW5fUblOmV1kobyruQ9RW5VpPFw3qcV/rwgIYAAAggggAACCCCAAAKpBH6o3GkPQKL8n0zVUk/PoRnacpu+0sRnU7ZZluw+NeUyRWTX6PYO5Z0vx857rwvvn9Ko3fjrLuOyRSdPwHiVTrz9Ro9vU5kRRXeuQf176vVG/az1+pkN6m7nl/vV+XsUtcZe63mf6rNcOw+cviOAAAIIIIAAAggggEBrBBZVs9MUtQ426j1/l8qNTNFt5/WBe706G732gsp/JEWbZcn6gxTjfk15N8+546uoPq/GaOQbf92rPtKs1MnSbV+FxGOP96HR44OzNJqxrFcphKyM8Zi8gez6Gdsvc/EF1bkZikbvX/x1VnCU+V2lbwgggAACCCCAAAIIlFxgH/UvfpCR9PFhKce2lfK/kaE998sHQB9WtEs6UB1N6ul8RxUwMLun6UOU9+wC+lKvSrcXtZ301qc+LVuv0gJf80SUVxYl7WtlvitUrlmTRwUS1Kx6eb3iCcnKMSe57/eTPThqsvICAggggAACCCCAAAII1BPo1Yv/UiQ5+IjneVLlfCCTJv1UmeP1pH3svQu2T9Noi/LupXbTrEq4XPn7Cujr11VnWmPn9+aZzUyrq7GQg+LTmtnJirZ+p/shri6zc0U9nXh3w0CbqSrHVVQ68S+CMSGAAAIIIIAAAggg0CSBzdWOl8yHHKz9MmUf51f+WwPbquzfy6rjSynbbmb2/dVYmsmNQeUvasPJq1R3pV3S+7s2E2x2WycG9PVVlfEBdTOTT/sJ3aT3XpWdp5mdbUFbn1ObSf/OKvPdrHK+xCwJAQQQQAABBBBAAAEEEAgWOEslKw80kt73xMgHU7bqy8w+FdhevF8nqZ48N+RMOZT/yT5czxyjiPez3mNfEnaT/6kpnye+oGpCT6PYOJ8upKpllHJ7ZVA9r2qvXa0yzbyU8LEBfYz6/U2V7fR0ggYYjTfN7V86HYbxIYAAAggggAACCCCAQPECK6qJ0EmHa1TWB/Zp0k7KHLpqJH7AdJPq2ihN4wXlXUn1pr0aiFd57JJTf+ZQPX4fvHmsPTz5k2YVSdx1PZVvRZqkRuN9SfLYqwaakd6jRh5SJOlTPI8vFbxUMzrZwjb8d+gJp/jYkzw+voX9pmkEEEAAAQQQQAABBBDoIIHDNZYkByHV8nw+wOGQDO3F++CrhPjgaMmAfmQt4n1MfLrMI4p4v+o99sqKfRVZkyczvI/KjYq7FI8q6rWb9LVmTRiou+9KnqCZrkjazyjfgMp48qHotJ8aiNpMe/uzojtXgvqXUB9CJ0tDPkdKMGS6gAACCCCAAAIIIIAAAmUT8P4Y9yjSHrQ5/6Ai5OoHob/W1+qjL3t7qGJxRdFpmBrYXnGtolZ/aj3vyY0DFHkk11OrnSzP36p6F8ijgwF1fC1wTMcFtJWmiFfI3BLYN+8VMjZNY22a92OBPv43sU6bjpluI4AAAggggAACCCCAQAkFdlKfQg+KQw8uJ2dos1ZffQrBDxVrK/LetHAx1elfmkOvPuPVJl9Q5JW8amE9xXYKX7nlYIVNT1b4Sh8XK3xQPkXxlCLNaStXKf9oRbPTfGrQm3HWen9rPe+NP4ucRPhIQJ+ivl6osj59o9OT/+6iMae59eSkJ1lJCCCAAAIIIIAAAggggEAuAp4M+LsizYFJlPcFlVsjsBffUjn/ghvVldet9/m4XnGk4oOKkFMY5la5FRW7Kc5SPKwI7Z830NxB0ew0pxr0lTt8Co/fo60V+yt81RJfntYHl28oqo3reT1/msIbofp0nGalPdRQtf40es7j8XtWRDpflTZqv9brHyuiQyWrc17158FAoz+VbCx0BwEEEEAAAQQQQAABBDpAwKseXlbUOlCr9/yfVS70V+rPqOwzge3W61Pla56c8AaIPmD3qSx7KrzyYXPFpootFB9XeIXFRMU5in8rPHlTWU/I/f+ojrIuwV9AffPKh70UP1fcrPDERnyctvioohnJkyk3KOJ9SPL4ywV0cE3V+Upgf25Xub4C+lS2KrcN9PF76gk3EgIIIIAAAggggAACCCCQu8BPVGOSA8l4nrdULssv1eur/B2Bbcf7UqbHnihZXNEuySt53qvwZM/3FFcqHlXYdG9Fs5JPCfHfVNr38mmVWT3nTob+m3DfD8y5L2Wt7rfqWNr3yvk9obpKWQdFvxBAAAEEEEAAAQQQQKC9BZZQ92coQg5W/Gu1T4cITT6N5HRFSNtlK/OkxuFNQENXtahoaZI3kd1AsWgTe2S3vypC3ldv/prl77BymJ6ceiywH4+oXDPNKvvdzPvLq7HnFCHv1dUqN2czO0tbCCCAAAIIIIAAAggg0F0CPjAPOVhxmUNyoPqk6rg7Qx9C+55XOZ+u8/4cHLq9inECCD1l6pSc8L6mekL/Ln6YUx/KXs2kDEb+rCEhgAACCCCAAAIIIND1AgtLwEubP6BYV7GGwhspFrXJoKrumtSnkd6oCDmw86/dy+YgtZDqOFLxhCKkH60o430qdlKQ8hP4kaoKfS+/k7Eb/Srv/VNC2n9J5VbL2H47FPcKl9DNd59S2aXbYZD0EQEEEEAAAQQQQACBvAW85PzDiu8r/qnwl+rKX3df02N/YfZBpjeS9CoAb6BIChPYSsXeUIQc3Nk/r7SCKjpeUeaJjrvUv/0U8ypI+Qr4tKX7FSF/hy7znQzd+USGds/N0G47FT0qg9EZ7TRQ+ooAAggggAACCCCAQB4CS6sSH6SEnLLgyxYeofC+EqT0AueoSMiB5asq5z0b8kzLqbLQv4OQMTQq40vb/kOxh2KkglScwEaqOnRfGL+PZygWS9k97wFymaLR30G117056pYp22vH7Kuq088qqhk0es6XcV6vCYP2ajRPki2jWFHhPntlzcoK7x3iVX/zK4YpSAgggAACCCCAAAIIFCawoGr+riJ0+XPlF+wh1bOvwleIICUX8EFA6AHMlSpbxEGDV/JspzhT4fe18n1uxv0H1OaPFJ7AYXNEITQpLa12tlbsqfi6wvs+eGXPzxX/p/CGpNco7lF4JVf8b8GTnd5PY5QiSfJVZDyJFa8nyeMbVW7uJI20cR7/7f9FkcSjWp4LVdaTSHklT1KMUeym8N+GJ2e90u8+hf8P8eeYV/x58vW12bc+jch/K/4cuUNxseJUxcGKbRTLKzr9fdQQSQgggAACCCCAAAJFC/jgImTFRrUv0pXP+Qv5ckV3vsPqn6jxVBqmuf/Zgi28T8dWiu8pfHBbxGksPgBy3V6Kv7mC1RpCKHHyL/ZLKjZVePWWD3J9YBv93fq9dFpTsZai3w9iye9zlhUjX4jV14kPv6RBRaZpb99Q2U0zovh98wqQbyk8uTWocL1p+1Iv//Oq7zaFN6zdWeFJNhICCCCAAAIIIIAAAokF/CvciQov8a73xTPLa/4ld2MFKZnAgsr2gCLEfIrKeRKiWcmnIm2i8Godr7LwhNbNiqkKT368qPAvuF4e74Mh376ieE7hA1rvpXGpwr/iflWxhYKDGiG0cZpTffcpCQcp/PfwA4UPjv3Lvv8G7lX4+Z8pfqq4ROG/kZC/d5eZpvC/mU5O62hwzypCjc4NxBmucv73fYLCE+ChK2xC+/2k2vRkyp6KxRQkBBBAAAEEEEAAAQRqCvgg5HpF6JfPNOWeVjvb1ewJL8QFdtcTaXwr8x4Zr6zJj32AO1KxuOK9Cl++1b/cj1H4V3yfhrOsYmGFD6BInS3g0yL8Xp+teEFR+beax32veOrktJQGd48i1Mrma6QE8iTjwYpbFKHt5l3OE6KejB+nICGAAAIIIIAAAggg8C6BLfXIXxjz/hJarz5/0d72Xb3gQS2BYXrhckU9z1qveeUEqyBqyfJ8KwVWUeNHK4YUtf5+0zzvlR/rKjo1eWXKPxRpTOJ5J6TA8fvj1RqPZmwz3oc8H3sF2B8UGypICCCAAAIIIIAAAgj07CqDIn5JTfIl1kuO+QUu2R/hesoWunT/iGRNkAuBlgi8R636tCZvDprkc6NWnrdUfkBxjGJVRSclT254E85aY0/yvFdgzJsAZZTy/EjxrCJJvWXI85r6epbCkzIkBBBAAAEEEEAAgS4V+LzG7S+GrfyCeqfab+Y+Ee38Vp8S+F7dr3JJDmza2Ya+t7+Ar5ixjcJ7RLysyPK59LzK+zSYzRVzKdo5eQXWVYosHp7EbrS6ZYTy+Ao5ZV6x0cjgKfX/UEWfgoQAAggggAACCCDQRQKf01hfVzT6wtiM10/qIvcsQ11GhUMPPnzgSEKgXQTWVEd9ekQep875tI49FQso2i19QB325rtZP4e/3GDgH9Tr1+fQTtZ+5lXeE0KjG4yZlxFAAAEEEEAAAQQ6RMCnpYSe7pDXF9DKeryKZP0OsS16GF9TA5V2Se8ziVT0O0P9RQgsoUq/ovi3Iunfeq18D6iO7ypWULRD2ked9IbMtcaT9PlTVYc3d62WevWk9+XwXhZJ60uSz6cLDSouUvxQcYDik4oPKTaYHZvp9uOKLyp8WtGfFPcp/P9BkjYa5bGd6yYhgAACCCCAAAIIdLCAv1C+pGj05bDZr/9Vfar1JbyD347UQ/My8tsUad+f21VmeOrWKIBAOQT61Y0dFBcqsh4A+8D3DEVZN6ZcSX37vSLtv/Fq+T3B4M+MaskTPZcqqpULee4N1eVVIIcrPIkxvyJtcl99lZf9FRcofAnpkL5UlvEEj6/kREIAAQQQQAABBBDoMIGtNJ4sXxgfVXlfovAOxYMKn9dd+UUyy30ftKytIDUW+KiyvKlI4/2i8rfLL9eNBcjRzQLraPAnK55QpPk3EM/rA3If4O+smEfR6rSQOuD9Ix5XxPsa8vga1fMeRbXkvUkGFCH1xst4s2i/H16FN5ciz7SiKjtMcZ8i3m6ax1er/CgFCQEEEEAAAQQQQKBDBDbROPxFNM2XQuf9l+JbCn95XVTRq/BmgD4g8AHzpxV/VLysSFt3PP8JqoPUWMArXc5TxP0aPfYEFwmBThFYTgPxhIAnXRv97Td6/S7V8Q3F0opmJ3+uflVxv6JRP5O+/k/VtbiiWtpdT3oT1qR11crnyXKffrK8oujk1SBe1eGJ9Vr9afS8J0nGKEgIIIAAAggggAACbS6wjvr/iKLRF8DK1/+s/P6VL+kvcuOU9/yUbVS25/v3KrwUndRYYHVlSXuQ8sXG1ZIDgbYT8OkHuyouV6Rd2RT/DPLqiZMU/sws8pS5Yap/XcXxiumKeD+yPP6b6qu1csN7YbyeQ3ueYF1D0ey0mBr8icKrb0KMvGntRgoSAggggAACCCCAQJsK+GoE0xRJvwx6fwefAhGSfEDgL9Chp674i/fYkIa7tIw35kv6vjrfEV3qxLC7Q8CfPxsrfql4RpHm30Y8rz+L/qE4ROFf/fOYePWkw6aKSYqbFKEH6fG+Vj4+XfV6dV215FUibykq86e979MUP1et8iY/93G1Fzox5Eks/52QEEAAAQQQQAABBNpMYGX19wFFki+x/rL9A4WXAmdNW6oCf4lM0m48z+ezNt5F5X3ANJjC+dgusmGo3S2wooY/QZHllIbos+k11XO34rcKn663g8KXbx2l8OklCyi8imQ+xcKKpRTvV2ym8OeZT+O4VOHVA1Gded++pLoPVtRK++qFrKtbPOGzaq0GWvC8/3+7XhFi6YmatVvQZ5pEAAEEEEAAAQQQCBQYpXJ3KZJ8+XtY+T6hyDNtosqeVCRpvzLP9/PsRBfU5V+YK/3q3ce2C/4gGOK7BBbUo70U1yrq/dtI+5onC15QPKYYUkxVDCg8ieHVI68q0tYZmv82teXP21ppR72QtT9nqg5P4pQtvUcd8ik5IXZ+zzwRRkIAAQQQQAABBBAoucCS6t8tiiRf+pxv9YLG4186/etnkn5EefwrKSm5gN/rJxSRX73bicmrJScCHSUwl0azheIchScm6v07aZfXvLHzcQqvIKmVvJfI04osYzpa5ees1UAJnvfEy4WKkDHeoHL1/EowPLqAAAIIIIAAAgh0t8AiGn7SXyv9y9eiBXNNVv1pvni6T6R0Aj5oS2L8lXTVkhuBjhTw6SPHKqYpkvy7KWMeH9B78qJe8oac9yiy9P/weg2U6DVPUlwTONZfq9wcJRoLXUEAAQQQQAABBBCYLeAveZcrknyh9UqJWpvRza4ulxu3cbsiSZ+c57JcWu2uSj6X0PeT3cXCaBGoK+DJ3f0U/1K8pUj6GdXKfFeonx9VNEpecfEHRZa+ttuKr2U13imBY/6SypEQQAABBBBAAAEESiQwr/pygSLJF9ozla9X0ay0ixpK0i/n+XuzOtVB7ayhsTQ6FcibyI7uoDEzFATyEvDpKxspfqqYqkj6WdWsfM+rT56s2FKR9FSR/TOO4ySVb8fkvUheUqR9b55RGX+OkhBAAAEEEEAAAQRKINCnPvxekeRL3ZnKN7eimalfjfkqBEn697tmdqxD2vLKnekNfL0RYh5XyOkQMoaBQFUB/1vaVnGywqd3tGplhycsb1AcqlhZkSatqsxZ9t3wRHkzJ8DTjC1JXpsl+b8mnserB5v9f2OS8ZAHAQQQQAABBBDoKgF/IfuVIv5lrdrj3yjf8BbpHJWwjz9qUf/auVn/qntzA99JzPKiAABAAElEQVQ/t/MA6TsCLRAYoTa9z8XXFOcpHlQ0WilV7XM36XMzVP+FCl/u1authinSJq9GcR1J24znu1dlF0/baMnye3ImdD+OvUs2FrqDAAIIIIAAAgh0lYAPbP1LY/xLarXH5yqfV1K0Kn1IDVfrV/y5A1rVwTZv94oGvt5rgIQAAuECvlqHT2PYWTFBcY7iesWAwismkkx++Monjyu8ou1SxUkK7/+woWJhRda0uyqIf6YmffyiyrofnZDW1yBeUSQde5RvUGV86VkSAggggAACCCCAQAsEfqg2oy9m9W4vUj5/OW9lWlqN+zznev30a5u1spNt3LYPlmrZPqfXRrXx2Og6AmUW8GerP99WV/jA+sOK7RS+TLbjo4rNFR9Q+HSTRRU+rTDvtJAq9CqTWp8DjZ7/Zt4danF9pwdaHNHiftM8AggggAACCCDQlQKTNOpGX1j9+pWKBRWtTl7u/YCiXp+f0OuLtbqjbdr+P+vY/qFNx0S3EUAgucCRylrv87Xea5erbKtOX0w+wnQ5PZnkDVrrjbvaaw+rDP8PpbMmNwIIIIAAAgggkEkg6SZq16kV/1pYhuTzyW9TVPtCGT3nVQhzlKGzbdYHn3rkc+cjx8rbt/S8Tw8iIYBA5wosq6F5grjy337S+54EWKtDaUJXcXy9Qz0YFgIIIIAAAgggUDqBg9SjJF9cvQP/UiXqvTdD/XeDvntzPVJ6gfeqyAuKan8XvjKANx4kIYBA5wr8QEOr9u8/yXNeDdipaW0NLMneKHGnu1XOqw5JCCCAAAIIIIAAAgUKfEF1v6mIfxmLP3aeXQrsR0jV86jQg4p4X6PHL+m1VUIqpkzPTjVcX9fzm+CDAAIdLbCMRvekIvosTXM7ReXKcApjUW+QN+K+KtDGe6eQEEAAAQQQQAABBAoS2E31pvkl6hHl36KgvoRU6y/hzypqffm+SK9xekqIbE/Pb2u4nhpWHaUQQKCNBI5UX2t9rjZ63pPmnZ721QAbOVR7/axOh2F8CCCAAAIIIIBAqwR2UMMvK6p9Cav3nK9a4t38y5A2VSfq9fUTZehkG/bhfeqzr5ISt/WGrmXZf6UNWekyAm0hML96OaCI//tP8vhOleuG0zB8Cl+1z8hGRt5sNI9L96oaEgIIIIAAAggggEAksI3uhOwEH315894MPoWh1anexqjefLSv1R1s0/Z/pX5H73V068kwNhZt0zeUbiOQQmB35Y3+3ae97YbVG6b0ysArFWl9nH9bBQkBBBBAAAEEEEAgJ4EPqp6nFSFfzCrLvKI69lS0KvkL5hWKyj5V3v9MqzrW5u1+robpAW0+LrqPAAKNBfy5erGi8rM06f2pKufVH92SvquBJrWpzOfNW0kIIIAAAggggAACOQisqzoeVVR+2cpy3xtOfimHfoVUsbIKvaio1v/r9HxvSKVdXsYHN1sr9lF8Q+ErIZyk8FV2SAgg0PkCq2iILymqfa42em5C5/O8a4QfDnS6VuW8USkJAQQQQAABBBBAIIPAWio7XdHoS2ra199SnYdk6Fdo0fEqWK2vnnThVIpQVcohgEA3C/izvNrnaqPnPNnsSeduSktrsN6TqpFN/PUnVGaxboJirAgggAACCCCAQN4C/lWu3uVU41/AQh4fkXen69S3gF4bUFTr58/rlOMlBBBAAIHqAl7BdZWi2udqo+cuql5lRz87t0Z3R4CXfxTYoKNlGBwCCCCAAAIIIFCgwHtV992K6AuqVzjcrrhGkefpKq7/GIW/JBedvqoGovFU3t6v5xcpunHqRwABBDpQwP9XhG4+vVcHeiQZ0l+UqfL/oKT3P5ukcvIggAACCCCAAAIIvFtgeT301USiL13n6P56iuEKpyUVxyreVER5st7+WHXNpSgqLaqKpyni/fQl+zYpqlHqRQABBDpcYFeNL/65muTxsyq3bIfb1BreTwPNxteqkOcRQAABBBBAAAEEagtM1Ev+gjqk+FTtbD3+9c1XRUnyZTZJntNUVzSJUqfZoJdOqNHP3+j5VRXLKBZU9CtICCCAAALJBE5RtiSf7/E8l6lcM1buJRtFc3N9O9DM/0eSEEAAAQQQQAABBKoI+LJ83mOjWppXTx6mWKnai7HndtLjFxTxL6+hjz3hMCLWRtaHG6uCWhMxPvXmVYV/TXxYca/iBsXFirMVJyomKA5U+JfKbRS+qoztllLYsVdRtjSnOrS1oqgJo7KNl/4ggEDzBbzq7iZFyOe9/4/p1rSfBh5i9qduBWPcCCCAAAIIIIBAPYF19KK/lA4o8tiVfTvV84wi5AtbtTLnqa75FHkkT0D8W1GtnSzPecLkKYWvMHOX4lrFhYqzFF4tcrjCl8L1BJAvC7i2YkXFEoqRimGKotIGqjg6x/snut+tv5IW5Uu9CCDwtoAneZ9WpP0s9YaZ3Xxq4O4BZjb2qhcSAggggAACCCCAwGwBH+gepPC+E/6y9B/FKEUeaQtV8rgi7RfdWvn/rroWyqFjJ+fYp1p9TfL8m+rHywpf6m9AcYfiH4rzFWcqvq/4lmIfxScUmyrGKN6r8CTUAgqvbPGKDE+OeCd+P15Y4YkT+/sX0asUXpXiPvn9+LiChAACCBQh4NVxST7/4nkeU7lu3th550C3fxbxJlInAggggAACCCDQjgJeOXCOIvqi6S9KS+c8kI1U34yKNqK2Qm99sJ5lhckXcuxL6BiylHtD/ffpP54U8Qap9ynuVNw++9aP7f2iIt7ObXpurIKEAAIIFCXgfZjinz1JHl+jcnMU1ak2qDd0guP6Lndrg7eWLiKAAAIIIIBAMwS2VCM+GI6+eN6o+4sW1PA41TugiNrKenuD6lpGkTZtpgJ57g2SdRzNLP9rjd0rO0gIIIBAkQKTVHnIZ9upRXaqDer+bKDbtW0wNrqIAAIIIIAAAggUJtCnmo9UvKqIvoT6tIWVFUWm1VV55YRK1HborffQWCFFh93+Q4rQ9tq1nFd8fDOFE1kRQACBLAK/VOGQz8uDszTaAWUPCHS7ogPGzhAQQAABBBBAAIEggTVVyl+G4l8+fUWQZqSV1Mgdinj7oY/vVV2rJej4KOW5WxHaTruW8+TGFxUkBBBAoFkC3lg55DPzk83qYEnb+W6g219KOh66hQACCCCAAAIIFCYwt2r2RqK+wke1L57N3Ll+WfXBp8NU60fIc1NVV719JXr1uneZD6m73ct4g1ISAggg0EwBnzIR8tm5QTM7WcK2Qje/9ooZEgIIIIAAAggg0DUC62ikjQ7wt2qyxuJqz1cLCfkSXK2MN9Ws9eXYY6tWptOfO03jJiGAAALNFJhTjd2qSPv56lMmV21mR0vYVujKl6NLOBa6hAACCCCAAAII5C6wpGo8XvGSotGXzR/n3nrjChdWlosT9K1R36PXfYnBzas069UpUxTPK95URPk7+da/oM6rICGAAALNFPBqwTsUaT9fn1EZr+7r1jRcA/cl2tO6Of9+3YrGuBFAAAEEEECgOwTm0zAPVvgSokm/LPnUlRUVzU7u658VSfvZKJ+/JG9bZRA+2H+vYrTCkyA7KfZXTFZ4pcNfFNcpvKeHJ0qqXWK1Udtlef1R9X8VBQkBBBBotkDoBMfj6qhX9nVr8uTOs4qQ/0e27FY0xo0AAggggAACnS0wQsPbW3GXIuRL0u9axON+/zawz9XG6ZUanwocS7/KvUexkmIdhSdLPq84VPETxTmKKxR3KDyB5C+kryuq9aMVz3lT0R0VJAQQQKAVAj5F5RZF2s8/Tywv2ooOl6TNLQLMbPySohU/TpSEjW4ggAACCCCAQCcKeBPNzyhCznuu/BL6lur4eIuAvDz3F4rK/mS5/4rq+myBYxmmuhdQLKNYS+FVIbsovqLw+dBnKi5S3Kjw6TH+ddJ9yjKmJGW9IoWEAAIItFLgn2o8yedVZR5/Ri7Wyk63uO3DAszsd5/CE/MkBBBAAAEEEECg7QXm1gh8UH2DovKLYpb796guH7i3InnS4KeKLP2vLPua6tq3FQOpaNO/ZnqFyuKKlRUbK3ZWHKL4keKPCu+X4UkQnybkFRiVY0hz/1yV9d8ECQEEEGilwF/VeJrPLud9RuEJ425NnhBPa+b853UrGONGAAEEEEAAgc4R8GqHjyquUYR8IWpU5qgWUs2hto/NcVxvqq6vtXA8SZueRxmXVKyp2Eqxl+K7ilMVFyhuVgwofBDgiZv4e3iFnltIQUIAAQRaLXC6OhD/jGr02CvcPAncjcmn5vgUnUZG1V7/ejeCMWYEEEAAAQQQKE5ge1Xt/SO+r/CB9G4KH6B+QOGNHpdTLKHwF5hFFD6I9fmyfv3jiq8qfq44SJE0eXIj+qLj82890XGc4kDFdxW3KqLXQ25fVPkxilam8Wo8pO+1ynynlYPJoW2vBJlPsZRiDcXGim0VOyg2VXiChIQAAgiUQeAIdaLWZ3G959crQ+db0Ad/F6jnUus1T+BvEOuvV0L2KuaKPR/60D86+EcV11vG5P8bPd4iVi967K63T1HW8atrJAQQQAABBPIV+LKqq/blw/tZvKp4TvGEwle2cDyp8KSEX68s9y899n+mSdK8yvR7xUTF+6sU8MHuGYrK+tPev1TlW/0f+jfUh7hT2nFU5vfKlKTGykpCAAEEEAgQ+LTKVH72Jr3/yYC2OqHImYFeD6qcvw9Upm/rwf0K/9BxteLPilMVkxT+EcSnSH5Ysb7CP2SspVhb8UHF9oovKiYofqHwaTPXK+5W3KhYUVG25O9APrX2ToW/R/1NcZbiOIVPBf2M4iOKjRTjFB6vx72uYlPFdorPKr6qmKw4RfFHhb8DeezeUPwBhb/rkRBAAAEEEOgKgYU1yk8ofqrwVTWSfpGL5/MkyGKKvFK/KrpWEW8nzeO98upMhnoOUNk3Mo6jcswnqK68ftnKMCyKIoAAAh0r4APJkM9tT2p3W/J3iIcVlf9PJb1/RhUs//DhlR1J6vB79HqK/Fcp7whFmdLq6szziiTjtYvH63Gn+fHEZb6uICGAAAIIINB1Aj795BJFkv9oq+XZMmcx/0Lxcob+TFfZJXLuU0h1nmjx+dnVzEKe8ylBXnJLQgABBBDIX2BBVfmQIu3n8y/z70rpa/TqgbROUX6f2hJPXsG5qmIHxbEKr+SI8udxe7zqK1PyDxbLKbwq5TDF3xXPKrKO1StWvOrzYwqfbuwfjUgIIIAAAgh0pYB/uXpNEfKfq5dU5p38ZSSkL1EZTwaUIe2iTnhvkKhfWW+9hJUvLGV4Z+kDAgh0ooAPNNN+Tt+iMt20wm5OjfeKACe7TlMsoGiUPJm/o2JQkfb9qJbfKx92VZQ5+VQan24SMtFxn8p9VDFMQUIAAQQQQAABCcyv8MqHal8MGj13m8rlvbLgPapzSmB/3F8vzdxMUYa0vToR8oWllvu5qm9kGQZGHxBAAIEOE/i2xlPrs7fW8z7VYFSHOdQbzvp60f/H1vKo9/yJ9Squ8toH9Jz3BKtXZ9LXnlQ9a1Rpo2xPecwPKJKOy6cKe08PEgIIIIAAAghUCPiAeaoi6X+olfn8RccrQPJOO6vCynbS3r9J5cuy2mFL9cVfrtKOoVb+i1TXggoSAggggEB+AuupqqR7QVR+Pvv/q25JZ2uglWNPet97SNg3bfqdCiRto1E+n8IxX9oOtCD/WLX5jKLRePz6qS3oH00igAACCCBQeoHF1EP/CpDkP9NqeSYUMMI5VOf5GfrkfpZp87eN1Z/QTdmqmV+p+vy+kRBAAAEE8hHwpTXvUlT7zK333C/zab70tYxWD18O8LHdVYqQU3n8/3g9+7SvtcuEwDEJx/1F5SMhgAACCCCAQExgHT32rytpvyhE+e9Q2d5YnXk89KZjSX/FiPpSefuUyq+UR0dyqsNLTwcVlX3Mcv861bV0Tn2jGgQQQACBnp6kB5aVn93enHShLsD7rcZYOe40970nVUjyAXyadpLk3SekI00u4+8/SSaTQl2bPByaQwABBBBAoLkCB6m5JF8KauXxkt4PFtTlb2fs2x9V3qtBypJ8DvD9ilqWaZ/3HigrlGVw9AMBBBBoc4Ex6n/IptufbvNxN+q+VyGGuPj/tDsVoaeMejIi7f+LjfJ7Xw//sFPm5A1DvYFto7HsXOZB0DcEEEAAAQRaJfA3NdzoP9FGr59cUOd9+TgfxDdqv9br3j39EwX1LbTa96mgv/DV6nPa5+9WXf61h9QlAjN7Nh2mP5JZE3fTetbvnz5ynYX9eGbPir1Te0YvYIaZPZ+aK8rTJSzdN8yZM8s0edsp/ja9VJH2c9hlOvX9mFtjuzrAJDL8vMqGpiImONwv/x/sDc3LnH6tzkWGtW6Z4CjzO0jfEEAAAQRaIuCD7RcUtf7zTPq895co6svCh1V3llNofAm1sm3KuZz65I1Qk/o2yveg6vIvj6QOFpjes87CM0asOXZa35gPDvSP3mCgb/RuQ31jJgz1jz5ksG/0PoO9o7832D/2K4P9a+2kPJ8fGjFm7SnDx63x8LxjFpk9KeJLPJLaTWD8zDl7fvzkfLPilJlzjxg/tOSISUNr906cttKIyQNLjJgwOM73e455av7+SQ8s0zN+5rCe8VcM62ECJPSd9qR4o8/c+Ouvq8yGoQ2WvFyW00T+rbGNyDC+oiY4/P75lJsyfyZ6f7P431n8MRMcGf64KIoAAggg0JkCWU8BqfzPdo8Cic5Q3ZVtpb1/bIF9C616CRW8JuO4Kh18qd/1QjtDuXIKeCXG1OHjVpnWN3rvod4xJw30jvmjJjUu1O1tg31jnxvsHfOsbocG+8Y8r3htoG/MoG6fVAxo0uMfur1GcfRA7+hDPCkyrXf0Sprs6NMfTqf+2lzONzKkV9+4Z+Q8k6eP7p8wtMuISQNf6p08eFDvpKEf9E0avLhv0tCFijN1/5K+iYPX9E0aOK1v4tDZvZOHTuqdOHW/XuX3JMjI7z20cs/4GT7A5P1O/h54T6mbFZWfr0nu/yl5E22Tc5R6+qgiyfir5dkx40iLnOBwfw/O2L8iix+oyquZVj7HBEeR7wB1I4AAAgi0nYC/xHmD0Mr/LLPcv0J1FfVriDfT9CqR0P69pLJFXM5W1WZKXvUSshy6loO/iG6WqUcULoXAVE1CPKQJiaHesccN9o+5fdZkRt+YFzVZ8ZLirel9Y2dqlcZMTXbMuo3fV56ZzuO8ildU/gndXq/8Z2uy40uD/eM28uks+kPiwLcU7/h/O9E/6aFl+icNfXrWpMWkwX/q/m26f2//pMEnNakxs++o6TP1+NW+yYNv9B39kO4Pvql4bdbzEwee1f3nFEN9k4euVpm/9k7UxMjEwY/Of/Tggj0/vt+f+6TGAj5wrPU5W+t5rzT8UOOq2yaH/z8/T1FrvI2e9+mvc2UcbdETHP5usGnGPhZVfE9V3MiYCY6i9KkXAQQQQKAtBfxFzHtU1PoP9Hy9dkmd1+PlvAHZWEVR6YuqON5mmseXq7zPJS5bml8d+osizVjq5X1adX2kbIOkP8kEBudfY0FNQGyrCYkzNCExzRMYD2miwrd6POs2uu/HSSLK//aEx9iXtcrjMZW7RKe4THqof+0Npyw4zn+DpFYKjJ85fO6jB8dpYuIITVzcoNsXNEHhyYu3JzB8f/I03Y+e8210X3mivO/k03OzJkIGX9Oqj+d7Jw7cojxnaMLjU71HTX9fzz43lfGzsJXvQLxt+1ylqPdZW+21G1SmL15Zmz4+IGD8kckLKrtWDuMueoLD/Z2iWDKHvuZdxa6qMPKsdcsER97q1IcAAggg0NYCZ6r3tf7T9PPbKNL+inWCyhSV/IXzSkW9Pjd67QtFdS5jvd5M9ZyMY6sc+/Oq65MZ+0TxJgo83Dd6lCYc9tbEwwVasfG0JzU8IRFNTiSZyEiSx/W9U2f/mCcG+sdeN9g/+qAB7e2hPyBWczTxPZ/V1HGPzNM/acpGvZMGj9fExpRZExpelTFrMmPW5EY0yRF4G02MzJ4omTR4nyY5zu+bOO3z/ZMeXKfnh9P6tWdHUSvvmq2Zd3sbqcJXFZWfrUnuH5Z3R1pQn0939P8jScZbLc/4nPrcaILDP9JkOYUm6rt/ZCjbpF+S719McOT0h0Y1CCCAAALtL7C4hvC4IvrPPX47oNfmVSysSPPlwftALKQoKn1AFXtJaby/SR/PUNmliupcxnq9dPxMRdKxNMr3suraXUEqqcB/elYbPjBi3FhNOByuyYkbFa94YsOnmySZrMiaJ5ro0O1j2svj/KHho7efOs9q/mwgFS0wfmrf3JMHxvZNHJig003unrUC4yifblKxKuPt1RuBExs1JkfeXtXxqiY5nlFbF2lfj2P7Jwxu2D9+yrJFD7lN6/+x+t3oszb++osqs0Gbjtfd9mqGexXxcSV9/C+V9b4veaRGExzuk/+fu1GRtH+18n03jw7nWAcTHDliUhUCCCCAQOcLNPrScHwFwem6X+sLQbXn96goW8Td41L2J95Hj6esaZg6dpIi3ufQx6+pLr/XpBIJPNaz2ry64smHtQnoKZqkmOqJisrTULJOXKQtP/3tCRXv03GHTl85XJMuS1yhS9GWiKyzuqIrofROnraNJjXO1uTGY+8+9aTGxESukx1e1fHORMoL2p/jFvXj1P6jBnecdTUWnS7TWeCZRuMJ+7sVaT+D71GZdpws9GrCSwPGG/k8o7KjFXmlRt9V3O6mijUVzyqifoTc+v/LbRVlSUxwlOWdoB8IIIAAAqUX8HLkqxW1vgC8rtfWqRjF5rpfb6+OeD1XKr/bKCr5C+f9ini7SR97fFsU1bkc6rXd9xVJx9Mo35uq6ys59IsqMgo8Mu+ai07tH7OLVkv83qsmfApKEaehpJ3gcH6v5pi9omP6UP/YE3Xayob6w+KUlYzv+f8UHz91gb7JA3vrdJRrdTrKi7P32Mh3lUbayZBZK0e058ekwRm6Esv/9U8c/ObwCQ+vNu9R9y/yP/3vzic21bC9Iq7RZ2389YtVJq+VDKqq8OSJrd8o4uNI8/jzOfcyyQTH1rPb9CmoafpaLa9XoS6f8xhCq2OCI1SOcggggAACXScwRiP2LxXV/nP3c9cpKn+99akTd9TJH6/Hda+tKDLtqMrj7aZ5fIvK+5eqMqcj1bk0Y2qU99tlHmyn9k1vyhwP9q69siYNvqoJhKsUL86YPbERMhHRpDKvaBLmD0Mjxqw9rWf9/k59b5o9Lm/u2T958AStnnhi1qqN/66iaO0EhydEZvVl1sqOtzTR8YgmYHTp2cEjeidO3Xreox5epEerTprtVbL2vq7+NPqMrfb62SrniYOyJ7+/aVdrxsf7kwIGmWaCw82fpoj3K+1jb0heho1imeDwO0pCAAEEEEAggUCjUzwOqlLHd/Rcmi8JPm+5yORfls9TpOlTPO+hRXYwp7q/pXrSrJ6JjzH+eHJO/aKaBgKeGJjaP3Y9TUgco7hTExtveGKjWftrZJkImd3HF4b6R5871DvmY/ojYiVHg/e70csjxg8t2Tt56KeaNHhp9tVNWj+pUXWlx+xTV97e5PQpTXTcrauw/EQTIHv2jZ86qmf8Y96bqRuTV9b9ShH/TE3y+CyVK/NEoQ/mzwwcWzT+C1S+iEmBtBMc86sfN2Yci8fk70mtTkxwtPodoH0EEEAAgbYQGKlePqiIvpTEb33+7LJVRrKynvPGafH8tR7PUF5vUFpkcp+eVtTqQ6PnXdZ1lD0dqA6+oWg0nqSvH6+6/GW9UfKBzBKNMvH6uwV8mVdPCmg/i19pUmO6Jwtaub9G6ESH+u5TVl5X+cumDR+3BntyvPt9TvOod+LQCtrQ82ezN/Ys6cRGlb0//nsllze1R8e9mpy5QBMe+2ivjg17Tpkxoud3M+dK49ABef3/5+WKpJ+1lfn+onJlPOXnPerX+YFjisbnS+O6niJS2gkO92ENxZOKqH8htz61cydFKxMTHK3Up20EEEAAgbYR2EE9rfef/e/rjOSiBmXj9e5Vp668Xvpmyj7F+/gnlW+HX6d9XnPI5Qrj440en6L66i05X1WvX62YqlhdQWog8FD/B5aZ2jd6T1+NpMjLvIZOWISUm72S41VtPHqqV6PojyfJxFgDqe56eeRR0xfunzx0klZAvJ7fpV+rTEZUXY2RV753NiV9+/SViT59ZWhi7+SBbUZMHlii55Sb6n2WdNob7o1Db1ZEn6Vpbn1qZJ4bcGa19emq7lOaMcTz+vTV5bJ2pE75kAkOV7eb4i1FvL9pHj+u8u9XtCoxwdEqedpFAAEEEGgrgXPV23r/wW9fZzS7Nygbr9cHyEX/wucN3EK/bEb9bfWvNHXI3/XSrnr0kiLqd9bbc1TXYu9q4e19SQ7Uc/5i5/oHFGsqSFUEvKrhweFj19TVUA4d6ht7nVY8vNwup6EknfDwJIcmOB7zFV9m9I1ZrgoDT9US+N49I7Vq4xuaDHi8fSc3YpMkvszs5KE3tKLj1b6JgzdoVcdZwycN7DB8wrQ1esZfMaxn5sx2mDCu9Y4lfd7/Dv6tCPkM9sqCLyRtqMB87sNTipAxRGX+o/IrFNhHVx06weGyP1JEfQ299Z5kI11ZCxITHC1Ap0kEEEAAgfYSeK+6+5yi1n/0U/Ravf/IfcqJTz2pVT7+vK9WUnk1Fj0sJG2uWt1WvP2kjx9Q2aJPp8lr4B9XRfXew6RjjvL5PR+v2ENxpMK/xkWv3a7771OQYgIzesaN0GTGJoP9Y0/Qwf+9uv+mT0OZveJhZtLJg7bK1z/maV3a9iszez5V9KRlTLt9H2oSYDdNADxS7j03YhMYiVaCvGufjlc0xqHeSYN/8GTO3JOG1h75/RlFna5Qpj+G5dSZmxTR52Xa2/NUthWrA7w6748Z+h2N82bV4e8URacsExzzqHPXKKI+h96eXPQga9TPBEcNGJ5GAAEEEEAgEvi67tT7D/64KGOdW/9HX6+O+Gsn1qkrz5dOS9mveD9/kGdnCq5rK9X/ZMbxxscff+zVN0sXPI62q/7ekePeo9NPdtSExtmanHjEl3htx/01QiZWPE6Vu2Fw7rHj9MfSDb/SZ/r7HH7MtDW0wuGajlm5UXPiQ5MdXtUxafA1xbOKyzTRcbz26vhQ39FTR3X4ig6frnKZIv75mfSx97yarFhKUXTyfkoTFFlXbXhslyo89makLBMc7p8n6R9RJH1PauXzaaLNTkxwNFuc9hBAAAEE2krA50jfoqj1n7cv7TouwYg2UR5vvlWrnvjz/mLRjI3VllQ7D6XoV7yfL6tsM1abqJlckt+HPL60xR382L8sLphLLzukkin945Yd6Bu9tzYO/bviOR/se3IjZKKgXctoUsfjfXWwd+yxM+ShPxQmOWr9fR8zZX4d6P9MkxvanHP2aoeaEwQhKyhKWCa65K0mO97eTHXwfk1ynKw9OvbuO3pw+YXG3z9fLa42f36k+v8rRbXP0qTPzVD57ym8uiLv5AP8SYrpiqT9qZfvF6qnmVfSyTrBoe72fELxhqLeuBq99qzKJ/mOpGy5JSY4cqOkIgQQQACBThRoNDHhZZxJlp4PV75bFY2+DFS+7nN9m5H2ViOV7aa9f5XKe3ztkjwhM6RIO856+U9VfX3tAlBkP//Ts9rw6fOMWUunoByug/sbfXDfaftrpJ1smTWp0z/29qH+Mbs81rNaMw9yinyrc6+7f8LQLjq4f6hv8qyVDe1z1ZS8JmE82fH2FVhe0SqWabo87h91JZmvjpgwOG6B459eIHfw1lfoyb5vK/xDQb3P10avvajyFyj8f9mKijkVIWk5FfqM4lxFXqc0+keAQxTNTnlMcLjPRysa+Td63adtLuTKmpSY4GgSNM0ggAACCLSnwM/V7Xr/ee+fYljfalBXvJ1/Kn+SyZMUXaiadZiezbJc2P3er2rN5X1yTXXtAUXcPOSxvwB2/a/y9y+04nw68N9CB/En6fYBTwJ0y2kojSY8Zq/ieFGrWX4xTZurlvefRet6Ns+xjy2u1RuX9B31UPdNbMQnSKJVHW9PdkzvmzhwnVa0HNZ71NDHZu3TMX5qp02mbqu/vAcVIZ+/8TLPq57rFT9T+P+lDyv8b26UwisWfcrJcgpf5WpzhSdFTlD8Q/G0Il5flsd3qb7NFK1IeU1w9KrzlyiyOLjsWYpm/T/JBIewSQgggAACCFQT8IZvDytq/cf+lF5Ls9+Cf1l6oU598XZeV971FM1IY9WIfwWL9yHpY5/2sUwzOppjGyurrv8oko4xnu8tlfWkVVenR3rWXHSwf/SndLWQ3+lA/nFPajCxMeu0lHedivP2JMfYO3zKztSeTTvtADXzvwFNbnxGVxl5ofP33kh5mszbkxy+zOwL2pD0Fm3Aenr/UYM7amXHCj3jZ4auVMj8fhVQgf//OEcR/5zN47H/L/WKDP+f7X2YfNpE1lUj9fr1pur3JcUXUbQq5TXB4f6PUuSx6vEgV9aExARHE5BpAgEEEECgPQX2VLfrfYk5O2BYf2lQZ7y9kwPaCC1yTMq+xft6ZmjDLSw3Sm3frIiPpdFjn5d8oKJr0+D8ayw4rXfs1jpg/z8dvD/RjftrNFq5Ufm6JzgGtA+J9iI5Q26e7CRFAkcPLtg/cfAvfUfNYPVGfDVH9NgTHZMH33r7UrOD9/ROGvhD/4TBnTpwQ9I99GcxqGj0GVzW129T370ipdUpzwkOj2UbxauKLO7+EWVjRdGJCY6ihakfAQQQQKAtBbyU8lJFvf/MQ77E7NKgznh7jyr/oopmJG+Qea8i3oekj33Qv2UzOppzG0upPp8OlGacX8y5D21V3Yy+McvpVJSDdQB/gw7c35j+9kaa71qxUHlwz/13VnS8Ndg75mZfUYbLxv73T16rEbbUCoUn+o7SQXx0QM9tbYu3r77ifToe0qqOH/VOnrZNz/j/dNLeLv5MPlHxsiLp53Kr83m15zcV3jy1DCnvCQ6P6XBFVuf7VIdPEyoyMcFRpC51I4AAAgi0rYDPz31FUes/8/v12jwBo/MkwrQ69VZrb9+AdkKL7KCCPvWiWj+SPPdvlW3HL9peSnxZgnHbZn9F1yZfCWRq35hjNLHhfTZeZ/LincmLhhM8XsWhyY0nBvpH/3BoxBjvB0AaP3NY/6SBE2dfMrX2QT0THjGbaEPSoRe1P8f1vRMHv9g36cHlOuzyst4Q+lyFJ8+T/P/TijyPq2/HKpZVlCkVMcExTAM8X5HV+U+qw3UVlZjgKEqWehFAAAEE2lpgknpf7z/xozOM7qcN6o63+y/lL/LLQOVQvHLlDyn7F++vf+Vpx+TJp6sV8fFUPj60HQeWR59v6hk392D/Whtp5cafdaD+wjQdrM86YGf1RsOJjWgSyF6K13WFmSv03BZ5vC/tXsfwo6auolUb97C5aMq9OaIJn2hD0km6vOykgVN7x095X8/vZjZjc+pm/un5tIbfKV5SVH4et/L+g+rLkYrlFGVMRUxweJyemH1AkdX+266soMQER0GwVIsAAggg0L4CXpnhZZS1/gP3eaijMwxvA5VN84uU87pMs9KKasgbsdUaf6Pnn1XZ9zerszm347E/oag2Ru+037VpWv+4dbV/xOW+5KknN6KDdm7TWcyeFJo21Df2sCk94+bv2j+o2QPXyoMD+yZNe12rEGIrFAIP+KMD/267nbUZ6dDzmiz6uU5d2aLnlJvm7sC/rTU0pu8ppiiqfUYX/ZwnWC5WfFbRzMueqrnUqagJDndkU0XWySZ/j9paUURigqMIVepEAAEEEGhrgW3V+3pflK7S61l2r/cXz5satBFv/1Tlb2Y6RI3F+5DmsTdTzWLUzLHG2zqjyti9qqUTDxjiY/+fx3rT5xiYe9xYnVrxZ01mvMqqjXQTGvEJoNl+Lw/1jj13YMRaY/4HvIueGDn+3vfogPxiVm/kNJnz9moOT3JcNuLooQ/0fKrjVnJE/zo8MfgxxS8UXkmR5v+mtHl96dhLFV9TtNPEfZETHKLoOViR1jKef0h1LOfKck5McOQMSnUIIIAAAu0v8FsNIf4fceXjPDaYTDuB4PN8F28ibb/aurGBQ6VJtfufbmJ/82xqYmzcdvDpK12ZHuxdc2WdUnGhD8yZ3Mg2uRFNdsjxLV1R5R5fMvb+nhV7u/IPS4PWBpnbaf+Np7k0bE4THF618vbVVl7T6SpnaVXMJj37dORKjsp/Mt7UcyPFtxTe28GrL9Ncjr3y/y6vKvAeWZcrjlPsoFhW0Y7p/9k7DzgnyvSPZ9mShCIgKhasWFDa7iIgVuzl1BORs93Zz1Ns+NcT9SwrW0BRTuwUlQMrKhZU7Ipi4Q4VFJS+mSRb2d7783+e2c26JT2ZZCb5zefzkmTKO8/7nSGT97dP0VrgkD9g+Pqt1JWtp/efcj/h/g6EwGHEOxY2gwAIgAAIaEZgf+5Z/mLj6WEs4Qv7hOHsB3MfVV7O4+7808Nw3kC6mMw7N3FzZ4s/6+Qva3twM9ryBhvsGl8evz/caAMIl72O3UburphT/y2eGwhLCY+4ISJHh1BUySE/CxXL+EPCdb0M1c8CSlbDKdorgiA8JZwhNSxyWLOUcg7/eSMle+cYQ90XoRvbl7uQ/1OTuV3B7R5u87g9z+1Vbsu5ycR8CbcnuD3ATcQACZcYyW0Qt1hYtBY4hJE83zdxcz0vg32dI52FcYHAEUaY6AoEQAAEQMD4BG7lIXh7SC8L4xDf9nGunnb8l/ePVLJR1zAXBGhjT5vnuzoyyOswttOVg6Oe359hELvDbibPAhIV67jbOKloBcSN8IkbLoGDRY5WuyX1B3vKuAv4P438NTSulpRsxxhLtrID1VPC6L3RVSSRcJVsex2LHI+Y/l0eK5P2uPo/EuJgIyFwiInHcKvm1vPZH8hnyTM2lVu4Fggc4SKJfkAABEAABAxPQMSDtdy8PZjPDOMoL/Jxrp52yI8AySYfyUW8VcRlt6ct/n6WUruTImlwiOd6pMtYReyK28VpTT+GJ+Ob8jipqEzK0cLLQLw4OESlkLnm5A8YZ0RPp5D+b1iz7XdwOEULkotqJHCI2NHuHbOdPWWuHDhbidswu5BuVOMeHCmBQwjdwM3f3wSe9iviPkZIZ2FYIHCEASK6AAEQAAEQiA0CMhEXEcHTA3gzb5PcFOFaBnJHCjdP53O3/oVwnTyAfq4O0Maedq/h41MCOF+0dk3lE7v+EvVctIzQw3l3mY4YwBPvpQ6IG5oJOx1hKpy0Nf2jPGtqJKskRf0W6/dI7t486V6N5KIaihuqN4fqxdHCnhwfmbMdZ5umLU+M+sWHAZEiEEmBQ8Ykv016PvsD/fwt99FfOgtxgcARIkAcDgIgAAIgEDsEnuKheHsgz9JgqI/7OGdPeyR8Yl8N7PDWpfwolkRgPW0J5PPN3k6gg2392IbvO8b4Bb/K57hc+KL2Uayp01jgKJGSsPDcCK/nRlee7SJH6g7FnHZLvmlc33i54aw5ykWcBLMKyUW1Fji4fw5VkXwcLCgtsmZskxA8LPFBINICh4RB/cQtkN8F7vaV32GhLhA4QiWI40EABEAABGKCgLjvOrm5e+DKOgm1GMUt3MtE7rCZm6fzult/S7iN8KM/8W6oCdDOrraL++mBfpwnWruIoPEWty3c9ouWEXo4r9M6ZpjNnLoS4oZ2woZL5Ojw4qjhUJVlSkraUXq4/prbMM9h5cn2S/DeiIC40ZmTQzw5lDxrVu6lml9fnEAvBCItcMi45XdCGbeuz/5g3l8pnYWwQOAIAR4OBQEQAAEQiB0Cl/FQvD2IP+ftCRoM15+8Hz3t+h/bkayBLb66zOYdetoSyOdwJmj1ZWsw2yX8KO7/wum0pF0h3htILKq9wNEhdLRxpZqfOJnrJWSaLN8HMb1YsxwT2KvAgeSikRQ4+Fycj8OcaXvLNGeHhEZiiX0C0RA4hOoV3Nq4BfLboOe+UslOxJJgFwgcwZLDcSAAAiAAAjFFYBWPpudDtuvnazQc7Qwf5+5qh7xv5XaShvZ46lp+GP/Orac9/n4Wu8/x1DnWR5+AJLvkcIk3IW5ETNzoKBmbXiLleO190yIdfhbZmy4jow97bzzEoSlt/IrSsJFkwAIHh6rsMmfbw5koO7L3D84WCIFoCRxi49Pc/P1d4Gm/n7mPQdJZEAsEjiCg4RAQAAEQAIHYIiCZu+u4eXrQSnjFXhoO+QDuu8LL+d3ZtURDe7x1fT5vDOWvM7/y8QO8nQDbokeAQ1P+xGETCpKLRlrgSGtSLOlf2CzjTub/7Fp4ikXvpupyZkvWzgNZ2PgfwlOiJO5kO8iabXvG9MQ2c5fLgrexSSCaAockCv2Om7vfLoGsW8J9BPN9CIGDwWEBARAAARCIbwIP8PC9PXQXRQDPaz5s6GlfKe8frVwRgdra0/aMCPDEKQIkkGuabFGs6Y9w2ERLR24IJBiNUHncdt7p9lxr2kypYBPgpTPM7ixuXMmtXhJfwoMjCiJHe9nYzSnZO8cY5qaBocESiKbAITbLH47kj0M9n/+Bfr5JOgtwgcARIDDsDgIgAAIgEFsELDycTdy8PXS38XYpdapl2+nDBnf2SWhLNJZD+KRSzcWdTf6sq+JjtUjYGg0WMXNOp3ns4SxufIrwlMh5b3Tk4OgIU0mrVyypr+9IGT06Zm6qrgNZkN+XRY3l8N6IgrDhCoURYSnb3mTOVG7pemnwPiYJRFvgEKjTuEloqj+/CzztI8nNAy2jDYGDoWEBARAAARCIXwJn8NBDCbnw9FCOxHopyRaNZKNyt9zOLZQxfsjH95GOsOiDgM2cdjZPuG2onhJ5geMPoSP1VxY5rlxnGhet/9ea3YyWHPsJLHAUIrloFAUOETpm55M5S3nPlLFtN80uNjrWAwE9CBzC4RFuofxWkGM3cwskTBgCBwPDAgIgAAIgEL8EpLJHqA/faB0vwswpUbp04vnyQ4jsLo+S7ThtDwLEE2qbNe0Onmg3IDwlOgKHcOdrUMH5TxbmWlIP6nGJjP0x48skzv0wj5OLIjTF5U0Rrdf2MBWbNcc2ydg3Faz3QUAvAof8VpAqdKH+TnqT+0j0MWbXZggcLhJ4BQEQAAEQiDsC+/CIQwm1CPWBHY7jo1l69QTm18gt2HHY+NhA/irDu2PRggCZRqawuLEoz5KOvBsRyrvh8tro8dpmt6T/2l4yNqjkelrcHiH3aZ1lm8TeG9vhvRFl7w0RVdrzn1Sbs3JvNU1b7u+EMeR7AB1EnIBeBA4Z+MHcnNyC/a3gOu5u6cyPBQKHH5CwCwiAAAiAQGwSuIGH5XpwGvVV6sXvH8XLE2o5uKeiaDtO3UFAypNyaMQ3zuhO7iGuqPzTORdH+vJt1jHDYuIGnVvYz5ptf4on1lwaFslFo59cVb0GNVwydv6AjC17xMQ9hkG4I6AngUPs+xO3Jm6h/NZq4ONP5+ZrgcDhixC2gwAIgAAIxCQB+cuVJA0N5WGrl2PviOIVGsrntofAUTxAjoui/Tg1E1D6po9jT4LfUB42OuEpXb041BAha1p5rjntBv6CCaZEoq7uaWtW7qWWbCUP4Sk68N5Qw2JE4LA1sNCyxDzbcaiubhYYE04CehM4ZGwZ3EL93WTjPnz9UQcCB0PCAgIgAAIgEH8ExvGQvf01oYW3/85NKqxEsv3G5ws07GM9H2PmFq3lCj5xKD9avuPjo2l/tLjp4rwyiXZYUifbLOmbkWA0+gKHiB3toULp3zj7pY0l0zTDhhGYM3ccxhPpLxCaohdxo8OObEebOcv+jlwfXXwJwQgtCOhR4JDkyR9wC+X3ghz7EbcUbp4WCByeyGA9CIAACIBATBN4jEfn7SH7CW+3cpOJd6Tbyz5s62m3JBs9jVu0FpmAreLW065APt8WLeNxXpOJk1tOVdhrACVi9SFwtCd6Ta/nXBxPOpPTxmYYsOJQ/5xte7K48SyHpjQiNEVnAkdOHlkzlV9ScnJH4PsvZgnoUeAQ2Ptx28ktkN8H7vbNks48LBA4PIDBahAAARAAgdglIOXxbNzcPTRd666M4vBFrBDRwmWLP68iikRzGcMnr+bmj63u9tnFx0oiMixRIGC3pl/MAkcZBA59CBzixdFRzcbBIsczedbxvlyyo3DXeDnl9euS2UNgOud5qID3hs7EDTXRqFOq2TjND+083ctVxCZjE9CrwCFUpfpbPTd3vwX8XdfMx1/Azd0CgcMdFawDARAAARCIaQIX8ei8PUSLePueUSQgHiO/+LCxp/0VvP+BUbRZTj2LW0+7Avn8WpTtj8vTk2lyEufe+CsntixADg79CBydeTnMaeWcAPYe54AJQzKM4MnBSUUtmY5reQKd21GxA6Vho1US1uN51TwcO605ykWmDOoTl198sT9oPQscQv8uboH8PnC3bwH3cZh01mOBwNEDCD6CAAiAAAjEPoF3eYjuHpaudS/oAIGUQ3PZ4+/rP6Nst3jGSL4Sf+11t990L2M4iLdN44Yf5F4gBbqJL0Ifmzn9Jp5Q13Z4DaCaiY6qyUhlG5slbQu3+xzm9EMDvb4R3T8jo08KT5pZ3Nhm4TAIfkXTI4Nsh1yXzeZsx9kmIsMnso3oPW6ck+ld4JDQ1je4ufsdEMi6r7mPvj0uCwSOHkDwEQRAAARAILYJDOfheQulkNAQPbjt+rLT3Q8A8foQ749oLlIKrpWbO/v8WSeJX3O4HcVtKDeJEb+c26vcyrhJH3/hhiWMBGzW1Ms4RKUCISo69OBoF1va2IujkMNVHs23jjtgnWlcchgvf3i6ysgdxB4bV1mzbBu4agqXhIW4oVsGqsBhLzZnK3p41oXn/kMvPQnoXeAQe/fi9js3f34beNtnvnTWZYHA0QUG3oIACIAACMQ+AV+eEfKwleSielhWsBHeHuo9t4k4c6YODH85QLt7jkM+13Mr7njtul2ypx/NDUsYCTjMqeewh4ANVVR0K3CQiE98jQpsltQXpOrNJtPIlDDeAsF3lUFJKZn5R1oylRye0Be159yQEAgIHLplIAJHpuIwZyrnBn/hcaTOCRhB4BCEx3Kr4db1OR/oe/ntI38IcS0QOFwk8AoCIAACIBDzBMS7YQM3bw/PTB1R+LMPW92NQw95LA5iu0WccGdfsOu+4f7O5wZ3aoYQzoUvSIKSknYRh6hshQeHfgUOV+JRFjka+f0n3P62g705wnkvBNwX52+wZuUdy5PlhX+IGxA2dCtsuEQnFjjMWcpP7G0jk0sssUnAKAKH0L+JW7C/DVzHlXIfY6QzXiBwtHPAvyAAAiAAAnFA4GQeo7fwiQbePlpHHPqzLdu5uR7g/rxW8v4HcYv2cisb4I+9vvb5nvuRpLBJ0R5QLJ+fJ8uncpLRHRA49C1wuEQOfm3kfCkKhxbNs7H3Ta4pdRCZpiVG8h61ZjiHmTNtN7G48TVP6Gt0P6l3Te7xSh35UX415+w4PJL3DM4VUQJGEjjkDxf/4ebr94Cv7eu4D8nH4SuRvPQjIggWEAABEAABEDA8ged5BN4ekF/xdr0lsMz2YbO78UgYTrQX8Zb5lps7+/xZJz9ULuOWwg2LxgR2WtIO5NCHH/Is6UgwqqMEoyJoeGodFW9q7ea0X1jkeEQxp5+b22/83preKssp0ZzjPJxDG25hQWO1Jcteq4akZCMkxVACT45aJvYDS1b+gZreL+g8mgSMJHAIp8Hc1nPz5/eBt32e4D6m+NEPBA6GhAUEQAAEQMDYBCSZlZR/9fZglB8EeltGsUH13LzZ3XPbRt7fooOBHMc2iFdMT/u8fd7M+1/HTS95UNiU2F8cpklW9ghYDA8Oz4KCJ6Ehmus7rhcnIE2vV8xpP/LrS0rKqL8WnDV9PBENCv3OzehTUle334qtjUea7s89iZOHzuFEov9lYaNe9QJor8aBfBuG8gpRxShJAvusiRPDhn6PoAedEjCawCEY07lJyXtvvxF8bWvh48Xz09d+EDgYEhYQAAEQAAFjE7iWzff2wJP4zX10OERx3fzEh+3uxnW2Tsbir9up5Oy4l5v8FQdLhAkUmsb043CHO22W9CqIHMYSOURgkfK+Uk5WhI5c05HFuy6fqbDAkUutrUv59QZux3Lbh1uyx1vrjvw9cj6rGvKfn6omvbax9rq1zsasktq2FW1tVHjv5+XbTQ/a8ljYaA9vgMeGcUWd9mtXz6FFGaZpFNGwJo/3HjZoQcCIAodwuJqbu9804V4HgUOLuw59ggAIgAAIRIyAhJ18yc3bA/LliFkT+IkkO7g3291tk/ryelhOYSMkw7k7G2Wd5ERZwu0QbliiROBL00GWXGvapTxZRqJRL2Eh0fTW8OfcInTYTUdR8YW3tbGY0XMp4RW/cFvF7WVuC7g9w21xSxu9WVrb+nNdU5u9saWtidd1W274sIJMD3HlDRE4DOWtgISnva5Xe4nYUnMOKqhE6es2Uqc1qsAhfJ7l5uk3Q7jWQ+CI1J2I84AACIAACGhCYCz32sjN24PxT5qcOTydileD04f9PcdWxfvrQTQQG+o92L6J15/LDUuUCfDNk2CzjD2ZJ9GrubX6M5nGPvr09LCJwDF1RjeBItQPN7xfSuzBAXEjFsSdnDypoPKzZXbBQVH+2sHptSVgZIFjAKP5gVvP3zXh/AyBQ9v7D72DAAiAAAhoTGA29+/twSiVSvprbEOo3c/3MQZ34/tXqCcNw/GTuY+elWvEo+MZbkO4YdEJAZtlzMGcaPQFxZJaJZ4AEDCMyUAVOC6CwNHLcyEWxIlwjIEFDmuW/WnTE9skETSW2CVgZIFDrspR3HZxc/fbJhzrIHAIZSwgAAIgAAKGJCDCha9Sq48YYGTj2cZmboE82H/j/aOdrPPNHjYr/HkqNyw6I7DNdKg515o6g8UNO8QNY4obct0gcCAsxaO4o4an2KpY4MDkTmffvxqYY3SBQ5Bcwq3nH0gC+Q3kbV/8H9DgpkOXIAACIAACkSFwPp/G20OuibdL5m69L5IM7htu3sbibls0Q0BuYnu75t94hz8fyA2LTgko1qOPYw+Ob1jkaIbIYUyRAwIHBA6PAgd7b/C2b8yZ9uE6/QqCWeEjEAsCh9B4jJu73zahroPAEb57DT2BAAiAAAhEmIAk2/T2IPyOtxslk7yUT/U2Fnfb3oowb9fpruQ3rrwntfz+Lm5G4ewaQ9y9Ok0ThijWtPksblRC4IDA4crdgRwcMSCaqNVT7M2WTNv9CE+Ji6/2WBE4xAv1K27uft+Esg4CR1z8N8AgQQAEQCD2CBzIQ6rk5u0heIuBhr0n21roYzw9x1rN+x8awTGm8Llu5+YKp5FEoidG8Pw4VYgElJS0i1jc+I1bG0QO44kc8OCIATEiHLk2evaR4xTvjW3WHNukEL8icLgxCMSKwCG05TdMPreev29C+QyBQ8hiAQEQAAEQMByB/2OLvT0AK3j7AQYb1QIfY3I33gciOMahfK7yDhtf5FcRZbAYiIBiGX2IYklfzuJGHZKNQuAQLw54cMSAaKLm31AWmDKK9Z5Q20Dflro2NZYEDgEt4cauP5y4+50T6DoIHLq+fWEcCIAACICAOwLJvHIdN28PvWiFb7iz1991J/COgSbd2szH9PX3BGHY71ru4+ow9IMuokCATJOTbOb0m1ngQLJRA1aTgQdHDIgRPb0vQv3cLm6UpmTmXhCFrxScMjoE/BE4zomOaUGfNZOP9PabLpBtEDiCvgw4EARAAARAIFoEjuMTt3Dz9sCTDN1GW1LY4J+5eRuXu234YWu0Kx1Fe5W+6eNY4PiMWzO8OIzlxQGBAwJHrySjanJR+4f9HsndO4pfKzh1ZAn4I3CIV4SRFvn9s4qbu984ga6DwGGkKw9bQQAEQAAEVALP8r/eHnglvN2oP/bu8zE2d+N+X6WCf0DADwLFppH9bZbULBY4SiBwp329wQAAQABJREFUQOBAiIqBRRNJLpqtNFizbDebMqiPH//9sUtsEPBH4DDiJH9/vjw2bu5+5wSyzohjj407E6MAARAAARAIisAQPiqfm7eH3YdB9ayPg8awGa4KJd7G2HVbPR8zSh/mwwojELCZ085WzGk/s8jRyo3QjMEAHhwGFiNCDUVxdzx7b5iz7OtTcpSjjPC9AxvDRsAfgeMfYTtbZDs6nU/XwK3rb5xA30PgiOw1w9lAAARAAARCJHAVH+/rYSdlS426JLHhwYSpzDPqgGF35AnY+6bty14cL7AHRzW8OIwhbogIBYEDAke3EBXOv2HOtD1qWrBO8lJhiR8C/ggcDxkYxz1su6/fed62Q+Aw8MWH6SAAAiAQbwQSecDfcPP2YJNtk7kZeXmGjfc1xp7bi/gYo4blGPlaGdL25SZTIgsb13BFlR08cUbJWIN4sUDggMDRKXCopWFthZaHlFMN+SUEo0Mh4I/A8XooJ4jysfJbbwW3nr9z/P0MgSPKFxCnBwEQAAEQ8J/ASbyrr+SiUh52mP9d6nLPm9gqfx/kXff7ly5HA6N0SUDpP36k3Zz2ns2S1ggvDmN4cUDggMDxh8Ah4SnKmwNnK4N1+QUDo7Qk4I/AsY0NsGpphMZ9D+X+t3Dr+hvH3/cQODS+OOgeBEAABEAgfARWcle+HnBGf6gLrUv9GKc7DgV83D7SARYQ8EXAYZpkzU1JvYdDVYqQgwMCR+fE2V2uB6wjXfFpLw1bywlGr+BHYoKv/+vYHnME/PkjiJScP8XgIz+e7a/l5u73jrd1EDgMfuFhPgiAAAjEC4FzeaDywPb2UJNtG7lJHgsjL9PZeF/j9LR9sZEHDtsjS0CxjjuevTe+Z4GjBV4c+hc54MEBDw5VaJHSsNn2HyyzCw6K7DcGzqYTAo+wHZ5+A3Rdv4r3M7oAdqufY+06bggcOrlRYQYIgAAIgIBnAgfwpu3cuj7APL2v5P0O89yV7reIOPMlN0/j87W+jY+9RfejhIG6IFAxcPRgxZo2n1s5BA4IHLryUoDXiAevESkN62i1ZNnvMxG8N3TxRRpZI1L4dBu4+fot4Npu9NBVEWheDmC8Mm4IHAwBCwiAAAiAgH4JTGLT1nNzPaz9ef2B95fj+nAz0jKajZXEYP6M0ds+4unyJLdDuWEBAY8E+CZKcKSMncIeHJuQbBQCBwQOA3iIqMlFldy+WfajPf7HxoZYJSDVch7j5u35726b/B4wcvjqELb/lwDGDYGDYWEBARAAARDQDwGZ5F/OTf7q8CG3YOuht/Cx/+W2gJuUjeVYZdMUbgO46WWR+Fhxv3yK27fc6ri5+3ES7DpJuCoM7+VmZK8WNh+LVgTyreMOYO+Nl1ngqIcXh75FDoSoGECA0NrzRASObGWRaZ7DyAkktfo6i9V+h/HA5HeRP1XkPP1ecPLxc7mdwG0QN6MtIuiJh66n8XVdD4HDaFcX9oIACIBAjBPw9teJRh57KTcHt83cfuQm3hrSfuK2lZsk2qzm1vVh1/X9WN6ml2UTG9LVtp7vJdxEBJ5ybjKuXG6/cZOxruX2PTcRcX7lpnATNk3cevYjn+/mhgUEehEg0+QkrqZyAwscDm6Epl8GEDjiXODg5KLWLHupOXOH5KTCEtsETufhSU4tec6XcXP3XA92nfyG+pjbbG6DuRlluY4N9WfMEDiMckVhJwiAAAjECYFTeZzzuGVyu5PbNdz+zO1YbiO47cttN25mboncJD5Tmry3cNud2yHcxnE7h9uV3KSfLG6PctOTm+ZtbI8IOjncxGNFPl/NbSo34SB/sTiCm/z1RsbVl5vE37rGzW/VsYvban9uwuYobpO5yQP+Fm4Z3OQcJ3LDAgJuCdiSx6axsPEZtyYIHPElcNz4QRmZHrR5yPcQ54KC1t4Ygfafk88Ch/KeKSPXiH+Bd/vdg5UeCYj3qbvJvHh6yh8z5I8aErYh3p8fcXuL26vcXua2nNsH3NZwkz+A5HET7wfxbO3Zp/zGMNKykI3tOYaen8XbBQsIgAAIgAAIgAAIgEC8EthkGtmfhY3ZijmtAgJHbAocubm5tGzZMsrJyaFZs2bRggULaPNvG+n6DyrI9BCHPQQ62cb+kWWWzclFs5RGrp4ioj+W2Ccgf9T5BzcJr5U/epzGbTy3w7ntzU3+0CN/3PC1yB9FRBA7gFsqt5O5SX9XcbuW20BuRlpk3Ndzk1K5ntphRhoQbAUBEAABEAABEAABENCAgL1v6gWKJXUH8nDElsDR2tpKWVlZNHDgwJ5/5aRBuw2gocdfTCl3/Y+45GhkJ+wQSALjzaVhrVm2DeZM+3AN/vujSxAAARAAARAAARAAARAAARCIHQI7LWkHsvfGRw5LOvJw6DQXSTA5ONra2mjVqlU0adKkXgIH373quj77HEXmO79lkSMvsEk3RIrI8ZL8G9n2p0wvkoRiYgEBEAABEAABEAABEAABEAABEPBEgEzTEm2W9Gx4cMSWBwd1LPX19bR48WIaMWKEW6Gjz/DjyTJrB1foUEMhIjdxh0jimzWLG5ZMpdIyS/kra1KScwoLCIAACIAACIAACIAACIAACICANwKKOf08G+fhcOjUgyHe84ME48HhEjhcr7t27VJzcAwePLiX0JFy6XNkmVPoe8INUSKyjNqrp/xiyXGc5O3/L7aBAAiAAAiAAAiAAAiAAAiAAAh0EMhPGTeCBY4fnQhTCT5Mx8ohPubU4I/3Ii6FQ+BwCR1vv/029enTp5vIkZh2EXJx6FG8EQ+OLOUTS9bOA/FlBQIgAAIgAAIgAAIgAAIgAAIg4AcBhzn9ULs5fQWHqbTGu7dEMOO3JY2mgkmXUt4R55KSPCbsIkc4BY4NGzZQUlJSN4Gjz/5pHKayM+gwlZRMhRIesqllZ00ZNurD77t+Tp6FsrNBVasRgSPb/rIpY5OUA8cCAiAAAiAAAiAAAiAAAiAAAiDgi4BiGX2IzZL2Krcm5OIIPBeHLWEkFZ19A1VkPE0iRgQjkng7xl+Bo7m52eWo4fH1ww8/pISEhG4CR8LQI8jywO88mVY9BvwOwxBhw/SgjQbNsdNpSwvpX5+X08u/1NC7m2vprd9q6eE1lXTxG7vogH87SYSPJAgdfrO1ZKk5UVr59T5TBiX5+j+M7SAAAiAAAiAAAiAAAiAAAiAAAkxgnemQgTzBXoJKKoGLGyJM2BJHU/74i6np953kPODUsHtx+CtwvPfeezR9+nQqKiryKHBccskl3cQNvvyUsMdwsty/KSCBQ7w0BuTY6eYPS+mXoiaP55MNBdUt9OTaKjr0CRY6WBAJyptBjyEkWtqkJn21NXCJ2DtZ4OiDLyoQAAEQAAEQAAEQAAEQAAEQAAE/CPCMN4En6rNZ4GiBB0cQIkfSGHIeeha11tRS+b3z2YvjyLB6cfgrcLzzzjuqeHHEEUfQ66+/TlIqtuvywQcfkNls7i1wDNqPzP/a4LfAISLFmGfz6WtbQ9fufb7Pr2qhK94uoQT25jBrKQ7EQt8scFizlHJzpnKLadryRD/+G2MXEAABEAABEAABEAABEAABEACBQtOYfixwPMCtDgJHEAJH8lhy7HMSteQXU7Mtjxx7n8heHGPDJnL4K3Bs2rSJ+vXr1ylgTJ06ldavX68KD2vWrKFhw4Z1buO7/o/35v5knvEVWXLyvHpXiCgh4sY5LxdRHosVwSyiuUgoi3iAQOTwkpukPVyo1Jptv8REKBGLb2kQAAEQAAEQAAEQAAEQAAEQ8IvABhE4rOmPs8CBJKNeqpkwH/eiRUoq2QcfQ02btqtz/rIZc8LqxeGvwNHa2kpTpkz5Q7hgEUPKwp5zzjk0aNCgbuv5xuj2OeXyxWR5pMSjwKHm22DPi+tXllBtU3fPkECFDjn6uvdKEK7izdNEQlQybfWWbOV6v/4TYycQAAEQAAEQAAEQAAEQAAEQAAGZ6Y5MsZvTHuMJfBs8ODyIGJ7EDVkv5WH7jaOG79q9JZo27yTHnseTkhIeLw5/BQ4RGjZu3EhDhw7tJl7wPe7zc5/DTiLzP3/gcrH5vUQOqYIiAkf21xUc9hKonOF+/9K6Vhr1TB4lsicHcnK48eRQc3AodRymchdXUUnB9xQIgAAIgAAIgAAIgAAIgAAIgIAfBBTT6MF2a+pTLG5A4PAmZHjaJgIHixl1H37dOZsvvXFW2Lw4AhE4xICvvvqKDjnkEJ+iBt8a3fbpc/hksjy0vVsuDgklkSopyzbUdI4tXG+kT+kfAoc7gcMhOTjKrFn2O01zN/Tz478xdgEBEAABEAABEAABEAABEAABEPh9wIghXCL2wzxLuvsQDE8Te6zv5GVLGEU1L63snPs3btiihq0oHL7iMbTFT36BChxihM1moxtuuCFgb46kE27o9OKQ0q6HzHfSl7n1neMK55vqxjYa+TR7caB8bG+Rp92Do5FDVB6EBwe+o0EABEAABEAABEAABEAABEDATwI2y5iD2XvjK4efE+5QJ+yxeLyIEFVPv9pt/l9y5b1h8eIIRuBwGSJCx3PPPUdXXXUVjRkzhgYMGNDNa4NvkW6fEywDyXznt2Sa5aQJi/Lp913eS8C6zhPs6+0flSEXh6dcHO1JX19jgaO/n/+VsRsIgAAIgAAIgAAIgAAIgAAIxDcBuyX9BG6/QuAIIv9GhygkpWErshd2m+c3rP2F7APGc/hKaF4coQgcXQ2qq6uj3377jaRc7IMPPkiHHXZYN3GD/xeonxNP+T+66O0aKq5p7Xq4Ju9f31hDCQhT6e3BIaIHCxzWbGVdSqbtyPj+hsLoQQAEQAAEQAAEQAAEQAAEQMAPAjyjTXBY06coltRSB0JUgg4nEYGj7P8e6S4CcEbOXRffwV4cRwXdr3i7hEvg6G4ckd1up4kTJ/YSOZKs/emDjz7tubsmn79RGtQEpigZ6yYPRxZXUsm272CB40I//itjFxAAARAAARAAARAAARAAARCIbwJfmiYnsefGA9xaUUElFA+Oo6jkqnt7iQANq9cRl+Btr7QSZAiQVgKHGLtz504aMWJEL5HjgP2HqRVZeg0ozCvWFzbSgNl2MnOVFiQb7cmABY4sJZ+9OGaaMvL7xvc3FUYPAiAAAiAAAiAAAiAAAiAAAj4IqBVULOkf5cN7I0Qvi5FUPOXW3tP/1lYqOv+mkLw4tBQ4xOCffvqJ9t13314iR2pqKhUUFPQeUxjXfGdvUIUNeHD0FDf4c3ui0WpONLrInGkf7uO/MjaDAAiAAAiAAAiAAAiAAAiAQHwTyLWkTuYwiCLDhKdISdYgPSG0PM6WMJIKT7mGqLWt1/S/7uM17R4cQdqutcAhBi9cuLCXwMH/M+iss86imprwl4h1QVrxey1KxXpKMiohKllKqyXL/qU5WzndlEF94vvbCqMHARAAARAAARAAARAAARAAAQ8EeEabYLOkZsvE3xDhKRzqYd9tAinJY3UnctgSR1P+0X+htrreJVXbmpup6My/k4ggwYgskRA4fv31V7JarW5Fjuuuu45aWlpcmkRYX+/9vBxVVDwKHOLF4RCRw27NUu7abZ5jdw//lbEaBEAABEAABEAABEAABEAABOKbQL513AE84f6v0yDhKbakMVQ8dQblHXUe2RJHBSUWBCMw+HUM2+Y87GxqLalwKwDUrfyShZkxQeXiiITAUVtbS6NGjXIrcPD/EsrMzHQ7rlBWNjS30dEL8ykRVVTUMB33OUjYiyPT1sg5St7oO8s+Pr6/sTB6EAABEAABEAABEAABEAABEPBAgCun/J3Lw9YbwntDqomwl0TBpMuo9t0vyD54UrtgoJdwFfYqcex3MrU4i9zO+dsam6hw8lVBeXFEQuAQo2+//XaPAkdSUhItXbrU7diCXblySx0lz3KTe8KbR0NcbpNQFftW9uKYYZpb2M/Df2esBgEQAAEQAAEQAAEQAAEQAIH4JGDrO24f9kz4LM8g3huqF4XksODWsOYnqnn1Q1JSOFQlRSc5OdgW+x7HUdMWm8f5fu3yj8iWNDpgz5NICRzr16+nfv36eRQ5dtttN/riiy88ji+QDXXsvXHc8wXIv+GPYNOebLTOkmX7MDnblh6f31gYNQiAAAiAAAiAAAiAAAiAAAi4IcAz2ATFnHYLiwa1XB424Am3XyEbGvVrMx1JpbfmqHPpiszn2j0izDoYAwsv9gHjqfG/v3qc57fVNageKLY+gYXXRErgEMP/8pe/eBQ4+FaiAw44gDZt2uRxjP5u+NcXnHsjw+YlNAOeHT1DVtiDo4wrqmSYFlCym//WWAUCIAACIAACIAACIAACIAAC8UfAkZI+hkWKtYby3nAJJpzrIu+IP1FreRVRSyuV/P1BLsF6ZPRFGvEuYW+S+k++9TrHr1n2HulZ4FizZg2lpKR4FTnS0tKosLDQ6zi9bZz/QxUlZyrEeSUgcPjjweHaJ9spvDZZsxwT4u9bCyMGARAAARAAARAAARAAARAAgR4EtpkO3Y29N55lz41mo+Te6OYxwt4aNk7WWffel+ocuq26lor+dKMuRA4RLmrf/Njb3J7E3vxx0wISOSLpwdHa2kpTp071KnDwLUXnnHNOwOVjpYJuztcVat6NFIgbQYg7nIsj29FizbI9bc3K299ElNDjv7exP3Ytg5tBKdY5+QeYM+3DTf8uH2SZrRzSV8JzMvL36JeRuze/30cd7BPbzMYeNKwHARAAARAAARAAARAAgSAIbDKNTHGYJlnlUH7fP8989BE2y5iDlYGjBxekpB2lWMYfUmga009yU3xpmpzEM7w+GdyCOJVuDyEel92SehULG8VGqZzSTdzo8OIQj42Sa+7vFBJa8ovbRQNTcGVY3Z0jmHU2Pn/14jc77fL0pnrhGwElG42kwCE2//DDD15zcfANrgog119/PYkg4s9SXt9K168soQQOS4G4EYLnSnvZWBsnHb3XmuEcptsvm0AMu/07q4gW5tnbD03Jto9KybRdaM6yz+UxLmYvn8c598gL/P5L9l55jdc/bc5S3rRk5maYs+03WbKcf0vJyR1hydp5oHrKWBN9AuGIfUEABEAABEAABEAABGKfgNM0YUiuNf0Ye9/UPzusaVPt5rQbeYL/vN2a/rpiTXtCsaQvt1nSPrdZU5/iSe2ijtcrbJbU69hTIN1uHjfcJYwYndZOc+rpPMZNRhY3VOGBPTicB59BLYUlnXPrpl+3kfOg0wPyjAhGxPB2jAgRlXNf6LTJ0xsJr8kb9We1Koy3/lzbIi1wiGhxzDHH+PTi4P8PNGvWLE/D7Lb+1V9ryPRALvHkNAjPBRzTIx9HK3/eas1UbjNlbEox5PcSe2sMyHEO6Ts7L82alXuxCDbcXrRm2dfyPVLJ42tjYaOKX2sskmS1XdjhRKuynlumUsqvtdw28fYfODfJc7zPdVyVZ9ygjNxBhmQCo0EABEAABEAABEAABEDAHQEyTUvMTRk3wmFJlzKoL3D7iCeLa1jI2MLihiuxZh2vq5fJPm9v4fd1asJNa1oFl08t5f3s3L5UrKkrFeu42+x9087fYhq3x3cdXiDuzqvndfaUMaN4/B/wmHi8OkjKGaINtkQOB3l9VbdJdP0Xa8m++ySuVDImKjk5xLOk7K7Hutnk6UPV/GUcVnOUX3ZGWuAQm6+99lq/BI7ExERasmSJp2F2rndUNtOweU419wZPSiFyhMqAJ/0sBmwwZ+aeZXp41wA9f/d0s40FGc4hsp/lIdvJbP//8b2wlNv/WMwo5tdWS06eS8zgVxE2pERux/2ivu/4LIKH63MO5ybJVGo5CWupJdP2AQs/c6yzcicO4HCWbufGBxAAARAAARAAARAAARAwEoFc02SL05o2yWZOn8veGb+waFHDk/omfm3g1iZihqtqSM+JvmvSL6+ufTo8HZp4XTX39zP38R97SvrF21ksINOhZp4B6j4GXmx0WMdO4Lwb74mQ4xonj8WvybVe95NJ/65L7+ycQLve1Ly0Ui0lq5aQjfAY1dCZ6x90meL1tbWknPJG/MmvsrHREDhWrlxJffr08UvkGDBgAH3yySdexysbp71RjMoprsl6qK/tk/tmNXSDPRdMes5FIWEjGdt2S8lRjmLx4SIWI3JY0FjFwkUuN/bKcHlodBEzAuUjPFyNq82Ys2w/8ed/WXOU43TNxkgPWNgKAiAAAiAAAiAAAiAQGQKlpomcODP1dJ68L+YJuVMm8VIhxDWZd70GM1mXY0Xw4Nc2bq0c0rKD+/nMaU6fwQLIKZLDQ/J7RGakgZ+FJ/oj2ebX2eYWl3ATDAfdHZM8lhz7nUzN9oJeE+vKR55vD1WRyiYRFDlU0eWS3qJLLwM7VlTOfdEvL45oCBx5eXm01157+SVw8F1J++yzD61bt87TUNX1j35XSaYHURq20yMh0El8r/1FELA3s2jwS0qWbWr/nII9A/+G0PCIjC+T+mUXDeWkqMdasp3Xs6ixkO39nr0siphBixp2ogo14fbocQkmXFY3S1nN5728M0eHhsNF1yAAAiAAAiAAAiAAAiAQEoFtLGzYLGNPzrWkPccT2XzxuJAWiqDha0Lc4dXRzPvVcijLGhYPFnJej/MlBGSdaVxyhk4Sk0rekFxL6uSOsJQ6LZn4YqbVdlsCJ/V8fkXvSXVbG5XemhPxyipiT9HZ/yDi8/uzSA4R5/CzSPERUhMNgaO0tJQOOuggtwLHeeedRwceeGCvbYcccgitXr3a49Df3VxHibMgcIRP4GBhoF0gaDVnssdCppKhVhdZTokhfbGGevA8h1Wqn3CC0HN5rA+wbW+zyPA721etjl3NpxGCt0YvoceDQNKet6OFz72F7ZmnVmQxas6SUK8JjgcBEAABEAABEAABENA3AZ68H8T5MW7jyfN33Jo6hIeI/MVexIIugkGj6tVhTl9ps6b/k206rqB/2p48+4tKBZblJlNinnX8/iy63MBcNnb1ZNFKaIhWv7aEo6jo3OluBYW2unoqvvC2iIocUia2YOIl1NbQ6HGS33NDReZzPm2MhsChKArtvvvuvUSMhIQENRzl008/JavV2mt7v3796LrrrqNVq1aR9FFfX9855G/tDWo+BSQa9TAh93fi3ms/NTxDkm8WWrO56kimcpppbmG/iH6DcxiKJPdMyd45hhN+/pWv8b/V8Jksxcl2NXYJH/kjp0avcYSbi/SnernIOTkpqf0F80PK6aau5WgjCgknAwEQAAEQAAEQAAEQAAE3BKSkK4ekPMwT663cxJsiIsKGp/OIuNKR66OG91ktXh0Oc9rZtpT0I0Xo4BaxXB2OfuljWHyZxXZsEnu7CDFRZeSJXUjrUzhMZY/jqGlLbuckuuubluIyKph0mV9hICHZ0XH/2ZJGU95R51FrZXVXM7y+b3EUkvOAU716cURD4Pjoo4/c5uAYMmSIKlzIoObNm9dL4OD/rp3r9thjD0pPT6cbb7yR1v+4jn4qJrLm2FFJRZOJfadHRCNP5lebs5VbUmbtGG3iMBE3X6HhW7WAksVrxJJjP4FFjVtZXPkPJ/v8mZuEh7RpF4YShBiSrTSxyPGhmpcj0gJQ+IijJxAAARAAARAAARAAgVghQKazzTbJe2FOe5fDQ6p6eFJEdQLvsqUjz4VUaLFze43Lzt5pSz46bRt7dWh5HfIHjNuDz3UZ2/EhJ0QtC8eE3Qh9SGLPqseXehQRmjfnchjImZEpHyvla7lUbUvRH+VrPRrWZUP5v+Z79eKIhsCRnZ3dKVTwfdv5fvTo0Z1eGVJOdsqUKZ3buu7X8/2g3QbQpf98hPrPyWeBo3MyHuG/5gcxKdZEjNDSDpUtl1G1KyxyvGGdZbssJSd3hImFCL6M4RNaM/L7mmc7DjXncBhKjvIAe468y4LGVm41qtdEpMJQArk+7SEr9Sy+vMd5QaaapkU5lEfLBwL6BgEQAAEQAAEQAAEQ0D8BxZx+HrefxGNCzwkzRezoCJlpYrGBy86mf2Gzpj3GgsFpOy1pnLxgmsTIh2WyIeEwuda0S1j0eYf7LxEuemYTbtFEwkIKT72GqKm5i2TQ/W3D1+vIvsexXr0kwmKXeJQMPYGadzi6G+DjU/NOBzn2OYkUTpzqzo5oCByehIsTTjiBU4z8kWPku+++I7NZCgr9IYJ4e5889TGyzCk0jLAh4TTJmQr1ecjW2eSz7sNsOibzHC6SxzkoXrJm2/6ZnJ2bas3YcYBpwbpkk1Q2CXRhbxDx1rBmOY+xZOZezaLGE+yx8TWLGvl8niZdeWt4FD5UAYirzyjf8FjSTdHOVxLoNcD+IAACIAACIAACIAACxifAs6dEnvidymEgX/FrqwgI7iaCelvnslMVO8widKTtZM+TBSzSzHAmp6bazeOGSzLQL02Tk3iMXnN28PaEHaZxAwv7j9mrqN/Eoc5+qaksatzCfX7GrUZybTgNwiWs1ykllewDJ1LThs1eZYSa1z5sv2dYhAjr+bsy56ot9t0mUONPv3m1xd3GshlzPHpxRFrgqKqqoiOOOMKtaHHRRRd1M7+5uZmOPfZYt/vyN0+vMJeE3fYh88z/kSXHqWuRQ0QMqfgir/s+5qAJiwrohBcKaCK/DpvnUG2X7Um6TprKk/l2Twqe0NuKeVL/Bb9yJZPcK9VyrRm5B3FFk4MHzlYGy0R/4OwK9VWeGIP+XT6of0bhXqZbtpkHZGzZg70ejuekof9gr5BHWNx505plX8/9/RGGYiSvHLWcrISrKAutWTsnICeH8X8jYAQgAAIgAAIgAAIgYCgCdnP6mewJ8bMIBi7RQLNJatcJaxjfd7G9iYWaYrZ/Na97lXOJ3GYzp99kT04db++bOt7Wd2yac8CEIY6U0aPl/XZJGMrref8r7ObUmxwp6Xfx+0XsFfIrvzaKsBFPHhs85l4ChYSpVOQs7Dbxdvehcu4LHKoykph5rz7c9Rvwuo5+xWMk0KXp953sZXIccVnfXrZFWuBYv3692wSi/KVBN998c6+hzZgxw63AIUlIly1bRgsXLqQjDj+8c5/k83PI8nCRLgUO8cwwZdho6KMOuvH9UvpkRz3lVbVQU0sbid9Kc2sbFVS30NdKA933RTkd8WSeun8KCyE8YdZp6wgJElGJK5lYs+0lbOuvLFqsZKGDQ0vs97LQkcVeGA9aZ+VeYs1y3MX7zbFmO2ayIJLN+37MTcJPbLxeSrzW/xGGotcx+7BLhB8pV5utPCcij6EeiDAWBEAABEAABEAABEDAuARyU8aNUKzp78sk3qjiRteJsmsMHYlJG3hbNbcCbmu5bWKvjDdY0FnBnh7fsBDyKq/7wG5J38HvbXzsFl5fyusolqujyPgCaWr1Ek4m6rN6CYdWlN02W9OkozYu+Vr3gedSqb3UgS4rSm7IcOvFEWmBY8mSJZ1iBH9zdHuflZXVxeL2ty+++GK3fVzH3H333Z37vvuTk/qc+k9K6L8nJY6/nMNU9CdwiEiRyKEoV7y9i7aWNnXa7u1NSV0rZX1dQYPm2NVjefKvU5Gjwy7Ve4En99mcAFT1orE1sahTyXa38DoOZ+Fwkyy7hHDs4s+F6vrZ+e2eIHKMeGq0l6bV9zj9vQ6ZSikLPbciVMW4vxFgOQiAAAiAAAiAAAgYhsDmvmn78oR+GU/sG13CQCATX73vK2NyeV+I4NExRlfJ2za2v1HWqyEuHQJPrAg9Yb024jnRbxw1fL/e21xU3dZW30DFF93uVkgIh00ittQsW+nTDnc7NK7fTPZBx/Ty4oi0wCFVT/hLwm1bvHhxL9MlD0diYmK3/ffbbz8qKirq3Pfyt8soIbuQzP/3NaVc9XJH6IR+xAARN3iiS0+ureq0OZA3q20NNHw+izgskLAoYKDWGcbSLlyIZ4MqYHSsjyUxw911yckTr5b/Sn4SwzwYYSgIgAAIgAAIgAAIgIDxCPBsKdFhTr+ZJ521rgl+OCageu+jq5DT9b3e7Y62fRKmUn7Pv/2ak7buKqeC4/+qiSeHiBGV8/7jlx3udiq58p5e4kskBY6GhgY6+uiju4kV/O3R+fn999/vZbbNZqPdd9+9cx/Zf/r06Z37fbK9njghJXEOB869wRNK8QhwN9mM0joJS0nmXBoL1vlf3rdzcF3ebChs5PwcTs7LYSSBI85tbRdwGiQUp2+GfV/jPSlhMQiAAAiAAAiAAAiAgCEIcFjGCTxp3hhP4ka0RQIjn9+WOJryx15IbdW1Xaacnt82b7dT3ohz23NyBBgS442TKrTc/4TnE/vY0rj2F1IGjGcvjj/yhERS4NiyZQv179+/m1jBXxjqZ/HS+P7773uNoKWlhU4//fRuxyxfvlzdr6i2jcY+m69rzwZJFnrbqrJe4wpmxbuba1UhRxVzoiTY6Ek8MoQt7LXCItfP7MVzkWluYT9DPCBhJAiAAAiAAAiAAAiAgHEIKKbRg9l74XnxYIAXQ2D5KLxNvmN6m4SpcKv/9Du/56UNLCY49j6RRBwJFxsROEpvyfbbhl47cp6QXRff0c27JFICR2FhIZ155pndhAr+1uj83LdvX9q4cWMvk2XFK6+80rmfHDNixAh6buEiuugVJ5k4NEWveRukCookCpVcGuFarnqnRK3AYojJPUQYV7hUDV+vZ1MybUca50kJS0EABEAABEAABEAABAxBgJOK/oWFjV2u/BThmnyin9gWS4IRF2rf+ZzzdxxNSnLv6iXB3C8iRuz628yQ5soN3/xISt/0zmovkRI4nnzyyW4iBX9ZdPu85557kt1udzu2xsZGOv/887vtrx6/Xzql/PUFsjy0g8NSOqp56GhSLd4bj35X6XZMwa78mUNVdpttJ31XVonz0BQ39yDnYPmJRY6/mTI2pRjiQQkjQQAEQAAEQAAEQAAE9E8g15Q6yGZOXSFVQoKZYOIYDUUMa3pYvR3Cfa1sSaMp74g/UWtZYBPWqqdfITk2HOVjbQkjqeicG4KdG7cf19pKxRfc0unFESmB48ILL+wtUHQROaTs6zfffONxbCXFhXT+OWdRQpdj+BuHTInJlDzlEd3l3hABYsjDdtpW2uxxTMFsYCccOn1ZESUYLuFoHIseklw1SymzZtmetmbl7a//JyUsBAEQAAEQAAEQAAEQMAQBhzn1HCmFCu8NDYWKIHJO2JLHUMFxf6XCk69qT4LZJUdEuIWKUPoToaL23S8CnpeWz5zXK7lnMHaoJWs5gSk1twRsQ9cD6j/7vl3g47CbSAgcxcXFNGzYMK8CB3+B0FNPes4vsqOijW5bmU8pF8xWS8H2GXk2JR53HaVc9zpZMrbqzoNDKp4c90IBNYcvOqXzEmaurkCYihsvCf2G7ajlb1u4osoac3bumXyrs06HBQRAAARAAARAAARAAARCILDJNDKFxY0FSCyqL3FDnejzRNs++Biqefl9Kr/vCTWEQibzwYgAWh4jYSolV/+rc6Lp75u2xibadek/QxY51GSnqZzstLbe31O73a+NBZKis/5B4hESCYFj1apVlJCQ4FPgeHrxUqpuIqpsaKWC6hb6uaCRlvxcTZe9tYv2ftRBCbN4ojiniFtBe8WUOZx/Yza/12G5UQlPuX5liVv+oa58h5ONGq9kbBx7cIgY036POi3Zyj2mOTsGhvAow6EgAAIgAAIgAAIgAAIgYDI5+o0bzbk3tiM8RYcCB3t9iKCRN+rPaghI3Udr1PciKIQjtCNsogd7mjgPPJ1aCnYFPEeV0JbCk65UBYWg7UkaQ3mHnU2tJeUBn7/nAXUrv+LcIGNU0aX4ohk9N4f188yZM32KGyZTAu1783IavbCERj6dRwc97qSBnGtCQjFMGTZKljKwBvqrvQgcT/xQFVaOrs4+3VHP5WJthuJhpGunia3tAke9OVt5o98c51g8k0EABEAABEAABEAABEAgJAI2a9odDkt6Cyqn6FPgkEm/msjz+gfVeVxLYQmV/iNDLWkazkokQYsLHaE3IsTUvPKBa64Z0GvzDgflHcnlY9lzIig7OFmpY9/J1LzTGdB53e7MXiUSEpRrOpS0FDgkQejEiRN9CxxJFkq66WNKzM5TJ+/JsxRDJ9JMYvs/YSFCiwUCh7HErh6Cya+WWcoVpgxKCumBhoNBAARAAARAAARAAATil8DOfqOG8oRydT6SiwY3se6Y3Ac1KQ/kWA5VUVLGUu3yjzvnhbVvfkJ5h5+jih968OaQkA4ptRrs0hhK+VjOTWIfNJEaf9kS7Om7HSdsc02HU/HU27qtD+eHzZs3U//+/X0KHAkD9iLzzP9x6InT8J4JrgSj28vCm2DUdV3e2IQQlR6igTHuGfbi4GoqZdZs5QlrlmO/+H0iY+QgAAIgAAIgAAIgAAIhEXBY0y9ULOlVSC6qX+8Nl3gi3hrO4WdRi73ANZ+jFkch7bryXq5GwiEVvN21b1ReXV4USn6nfYG+qX03yPKxIgBxtZmG79YHekq3+7fVN1B++kVUdN50t9vDsXLJkiU+xQ3+z00Je49oTxaqw3wagU6mEzl8ZMyz+VTbxCVPNFiyv0aS0UCviT72V0sZt3A+jq84F8epIT3UcDAIgAAIgAAIgAAIgEB8EnCYJll5IrwUuTf0L264BAsJVdn115lEXNK06yJJSJ2HnBF1bw4JMale/FZX0wJ+X/XMq6SwYKMEUjFGBA4WWOpWrQn4fJ4OqF70JhWdf5OnzSGvz8jI8Evg6HPUmTHhvSETackZcsFrxSGz89TB5Zx0Vc6hj0m7ocNFIs9QFfDsdvbguMv08OYB8flUxqhBAARAAARAAARAAASCJmDvmzqevTfsqJ5iHIFDQlHEU6NmyTu95niSf2LXpXfydq6yIgJBICEwYdpXBI6ic9nroTW0v9BLxRgJeQlkDO05QN7vxSXYFa2lFVTx0DPBHu7zuKysLL8EjqSTbyPLw8WRn3BqkLhUEoze/VnoiWDdwW1saaMJCwtQRUWD6xYRwUgEjmyljkvGvp4yyzE66AcbDgQBEAABEAABEAABEIg/AjyzSrBZ0u7j0JQ2JBc1kMDBQoQtiUNV9j+Fmrbaes/zWFioXvwmOYadErBAEIiY4HFfzhNi3+M4atqS29u2ANa0NTdTyVUceiPVYvwUX0QQqXr6lQDO4nvXZlseUVtoYo27s1RWVtJRRx3ll8CRcvUr7eVfjTpx7WK3eFe89EuNOyQhr8uraqF9H3MYrqpMRMSDLtdA7+czZ9s3sI1/M12/Ljn+nswYMQiAAAiAAAiAAAiAQFAEnNaJw3jiuAbhKcYSN1yTfZn4F19wK7U1uU/W2LR5J4dX3NxelYRLnrqOi8SrKjTMXxbyhLW1spqKzrzeb5FDmFRkLwj5vJHoYMGCBX6JG4mjzyVLZi7/ZVvNUWBoLw4zl7Ptm63Q//IaNUH8rb1B5WM20GRe72JDxO1rv89LrZlINhrUgx0HgQAIgAAIgAAIgEC8EuCEjH9BclFjihsukcLWZyRJvgpPi4gflY8vI8dex0fUm0PCVApPvYaopcWTaX6vlySq+akX+lU+VgSOsjvn+t13tHasqqqi0aNH+xQ4Eg+eQH0zNpM1BqqnyEQ5mQWO/ec5qLAm9PvC3bVb9GM1SQhMxCflEFTCyLwj2WiWsppDVU7j53NCvD6jMW4QAAEQAAEQAAEQAAE/CRSaxvTjSfIS5N4wtsChsGeGY+gJ1PTrVnfzvc51jT//TkVn/L1d5OBEnC6BRLPXjpKtTRvCU7K1af1mNSTHV5UY8Rwpuea+znHr9c17773nU9zg/8pkPu0O2v3fJTRojp12m22n/uz9IB4QRp3A93nIRsc9X0At3fPjhu0y/d/HZRA4YkFscSUbzVRmmmbuGOjnYw27gQAIgAAIgAAIgAAIxCsBe9+0ozn/Ri4EDoMLHJKPgyf1RWddT20N3t3+pexpxexFZB88yS9viFDFDzVchM8XrqX+ozVk320CV0rxHG5jM43ksJ1bwnVKzfq56667/BI4Ui5fRP0fKVJFDRE5BrLI0Sl25Nipb8dkNoU9I5JmKZTIAoK8ymc9iiDiXXHNuyWacT3n5SJKiHIFFWGfLNeCy+G6rgVCZgK9HyXZqL2Ow1Te6DfLOTZen9MYNwiAAAiAAAiAAAiAgB8EeGaVoFjT7nZY0luQXNT4AocIESJyVD76ol8Tx4bvN1DhCX9r9+bghKChChmejpeKJgXHXe5TePHL6I6dJHmqKnB4KB9rSxhFhZOv0iQpaCB2+tr3iiuu8C1wJFvJfOunZJmd302s6J+jUD/24ujPAocIGimZNho610FHPJlHRy/IpxFP5dHQRx3q5FoEBQkL0YvYIfbM/a7SF56gtlc1tNIRPPYkFhYiPV7JLSLJU6UNZiHqoMedNPqZPDqcr0m3a8HCR6RtM+z5su1tbPuvXFXlCtMCJBv149GOXUAABEAABEAABEAgPgl0JBddjeSisSFuqAIDh53Yd59Ejes2+jU5bKuupfIHniL7gAnaeXNwOVul39HUuPYXv2zydyexWwQdKZfbU1yR8rj54y8Oq6jir12B7Hfttdf6FDgShhxElvs38l+yHd0mxeINIBPp3R+209/e3kUrfqulHWXNVF7fSg3NbVTBE31bRTO9v7WObvqglPbjnBciLMgkPJqTXbFbPBo+3FYXCCq/991c0qR6t0Tae0WuhYQNnfdKEb34czVtKm6i4tpWqmlsU6+JXIsP+FrcsqqU9v+3UxfXIpr3gd/n5jAVa5ZSas2yP2l92DksPp/WGDUIgAAIgAAIgAAIgIBPAuy9cRG3Ci4P22uC2HPCiM/GYSThGYWTr6S2Gv8nkPVf/pcKxv+FBQMuxerBKyKUe0D6Lf/XfL8nqf7s2NbcQiVX39duc4972JY0hvKOPJday7TxEvDHPn/2melHiEqfI88gS4/kojJ5lxCMC18vpvWF3kOSXHbkljfTbavKZLKoCgx+TzA7wl/Ctb/YPphFmS0l7qv+uOwN9lVEBPFoCZe9vvqRc0lOkbNeKqKvbPV+ma2w2HH7R3wtWBCJhqeJrzHpa7uabLTZkmn/qiPZqM9nG3YAARAAARAAARAAARCIMwLFppH97Zb0F5B7wzjCRSACg5r3Ytazfk22XDuJGFB2xyPEVXVIwkoCOZ+vfVWPivSLqK3WvwmgyyZfr61VNe7Lx7Ini3P/U6glr8hXF16319fXU2urNpkwK+qa6LiTTvbpwZF0+p1kebioc8IuE2oJT3mUQzyCSdL59u91tBeHskhuiGhMZMV740gOIalmzwYtlofXVEYkwaiE/IhHzMin82jZhhpqDuI2ifa1iMb1D+qcrmSj2ZxsNGPbbnH2uMZwQQAEQAAEQAAEQAAEfBGwJ6cdzZPS7RA4YlPgUDinhn3gBGpY81PAc8i6D1ZT3ugL2j0j3IR/+BIz3G7v6Kf+i7UB2+PrgBYnl49Nm9o9xIbH79jjOGreavN1eLfttbW19P7779ONN95I48ePpwMPPJBGjRpFM2bMUNeXlpZ22z+UD/e88j2Z+pi9Cxx9Einl2tfIMqdQFSNkQn3oE076eHtoQtHnO+tpyCN2NQlmUBPOELw6xPNEkoBqtVzxdommAoeaZ4Ovw56POOiBL8uphMNQQlk+3VGvhhnpKUdKpO8Jn+dTBQ6ljvd7LSV75xhfzzdsBwEQAAEQAAEQAAEQiCMCy02mRMWaeheHpjQjuWiMChwcsmFLGEkFEy6h1oqqgOdfLUUlVHpTpprfwldJVreCRo+QEdlHvErKbpsdsC3+HCDlcZ0HnvaH5wkLKvYB46nxx03+HK56aSxbtozGjBnTKTikpaXRNddcQ/fccw/ddtttdMYZZ1BqaipJ3ozPP/+cmptDC7G44vYHO8/FXz9u3ycMOZjzb2wiM+ffEHHjbBYGdnKejXAsS9bXRCU8QsZxxydl4RhCrz6aW9voWC4/KyEjPifNQYg0CdyvCByXr9hFGznHRriWRT9Wq2E1qLLiJT8MJxvl8Kpf+Lr+DclG4+gHC4YKAiAAAiAAAiAAAr4I7LSkHcgTzs+QXDR2xQ2X6KDmvrh7XtDzsNoVn1HeiHPD483hyotRHrjg4s8A6j/7nkvfHtNeXSUAj5GCggKaOnWqKjBYLBbVe+Pll1+m+fPn09VXX60KG5MnT6YLLrhA9erg/1/qvscffzytWLGC2tp6h1pIWMu3335LDofDrelNTU10zKRJbkUNV//ymnTMlZSUU6iWe535WRnVc/LQcC1i9pTXiiNeTlWScb7ASTi1WAqqW9RkquH2hpA8GWK3iCerNEiO2sLX4lxOThrt0rZaiEJh69OVbDRTebxvtm0fX885bAcBEAABEAABEAABEIgTAuy9MY2Ti5Zxediw5llwTarxqiPhRBKG9htHMvkPdpEQkJJr7mPhYCyF5M3BooMteQzVrfwqWFN8Hlez7L32e5ptVRJHU+2bn3g9xmazqV4Z/F+f/vznP6uCxR133EH77ruvT/FBjpE2ZcoU2rBhA1VUVNBvv/1Gjz76KB177LF09913U3W1+4m87N/XavV+jsRkMl39Ju39eBG9+muN13EEu/EbpUH1dIhUZRWXh8Iae0OwJns9bq2zQU2i6jpPqJNrSYgqHidS7vXJtVVU1xQ+gannQL7KrW+/FkF4loQ6TmMcL8lG7c3cvrRkOibzf70E/v+HBQRAAARAAARAAARAIJ4J7DIdMYDDUhajcoqORAg34RzhFIkkYajkqGgtqeg5pwroc82rH5Lz4DNC8uYQj5KSa+8P6LyB7lwxe5EaniPnql70hsfDy8rKaMKECarIcP/999OiRYvUnBv8/eBdeHCzvV+/frT//vtTnz59aO+996bnn3/e43llwxNPPOH7HAdMokmL82hDUfhCIXoa1cQhHZMWaxfS0XPiLJ4V+z7moLyqlp6mhOXzUk72GQ4vCBFIxGNjt9l2uo2rnTgqtbG366C1Dq/peS0M+VlycWTaFWum/Q5TRnH/eH6WY+wgAAIgAAIgAAIgAAJMwGE9egJPnrciPCV+BA4RS2SyXxqG/BfNOx2069I72z05OOQkYCGGjxGRRHJ8aLZweEjp9EzKNR1MlY8t8XgaSSTK/yXUNm7cuM73rnXBvF555ZXkdDo9ntO1QcJdfPV/xtV3UZl/FWBd3Qb1etenZZom5ew6kZbcGOMX5pMIK1osM8MwFrFRmoSM/MAeIZFc7v28PGLXout1Mcz7zmSj9ldSsreP4v9DWEAABEAABEAABEAABOKVAJkmJ3Foykz24EByUY29JgKe+GttT0dOiroPvg59vsYCQvWiN8mx72QWTo4KWOSQkrE1r30Yuh1eepBytIVnXKeWvXW3248//kjJycl09tln0+GHH+5TbODvDK/77LfffvTSSy+5O1WvdcXFxTRs2DCv/cn5Hp/3WK9jtVgh+TDC4fXgzyRZvCIue2uXFsNQ+zz/1WLV88IfW3ruk8zlayUcZcyz+fTaxhrSSIPxOvY3f6vVLEFqz/Ea9rOabNS23pplv9Q0jRLj9XmOcYMACIAACIAACIBA3BPYZh43XLGkfwHvjfjy3nCJLRKqkjfyfGopDM8Es+m37VR07vT28qycW8N1Hl+vIorsuvSfXid64djYbMujqvnLiLOA9upu+vTpJGEl77zzjhpSwl8OPgUHT/tIWMqbb77Z6xyeVnz66aeUkJDg83xS1SUSy4db69QKHpGY8IqAkPNNaKFSnpjUcn6MUc/kUyInBA1kLK6yr3s/6qDsryuovD60sq+e7PNnvZTvTWKhJRD7425f9uKwZiql1mzbvH4ZuXvH/YMdAEAABEAABEAABEAgHgnwbCrBbk27tD25aHxO8H1NvONhuxqq8vcH/Zlr+bVPW2MTVT6+lBx7Hu+/NwcnAHXsN5la7AV+nSOUncS+ngJHfX29mmtDSsDOmDHDp9DA3xc+9xk5cqSaoNQfW++9916f/Ylo8tVX2iVj7Wrne1vqIuY1IKEfK9hLQYtlO5fPHfKwXa044++k3+W5ctU7JbS1RLtcJ/6OVwQO8STx1/743M+VbFT53JJjPyEen+cYMwiAAAiAAAiAAAjEPQHFdPxgnsD/B5VT4lzckVCVlLFU+8bH/s65/Nqv8affqPC0a9tFDqlg4iPkxpYwsq3mhRW9XSv8OltoO23dulX13li6dKlfoSL85eFTkJB9xCtj3rx5VF5e7tXAiRMn+uxv6NChlJ+f77WfcG1cFqbEnL4m21KRZAAn7fylUBsh4ZMd4v3gn/eGeHmIuHHSi4X0GR+nl+UD8abxcwy+eMf09vZcHDZOBjvDNLewX9w/4AEABEAABEAABEAABOKNgN2SfgKHp+xwojSsz8m3r8m50bdLqVfn8LOo2R7eCXRbXQNVzFlM9t0nsdAx0hvnNhE4is6bTsT5PCK9SIjIkUceSc8995xPoYG/JwLaR0SO4cOH0xVXXEHbtm3rNbT58+eruT989XvJJZew40lk9J/HvquMSGJLCb047AknVTRoc82f4DKuEgLjbWLvKvt6KNux8MdqamiJDONeN4KHFXO/jcy18MbIENtE4MhUarktS8nJHxFvz3OMFwRAAARAAARAAATimsA206FmnpQ/gOSice690cWrQkJVdl12lyYCQ8PaX6jwxCvavTnYW6RDEGrjV2ntn3m9Y4/jqGlLroepnnar33jjDbr44ovp1ltvDUi84C+RgPbPzMzsNojs7Gy1jKw//Yj4EqlF8k74EgbCMekVj4nTlxaSVpLCP1aWehyHq+zroDl2+ucnZVRYrX3Z12Cu33mvFEcs4Ws4rmmU+2gzZ9p+ss5S/mJavhzJRuP6Vw4GDwIgAAIgAAIgEFcEnOaxh/PEcjWSi0Lg6BQYOFRFPDlqXnw7mHmYz2PaqmupPONpsu82QZKQirDRyu0PgYOFDkk2Kvk7Ir2sXLmSZs6cSeeee25AggV/aQS0/5133tk5tEcffTSgY59//vnOY7V+89BXkRE4RES5+cNSTYYjFU9OWlLoNpeI5P2Q0JULXy+mn/IjUHc3yBFu4RwguweYQyTKAoNXbxnNbVPDVGzFnCT2kf5zt+8VVw91DBYEQAAEQAAEQAAE4pUAz6oSnJa0v3Fy0XKH66/neHV5FcT1qy1pDDmGnUxNW21BTsl8H1b/9TrKn3hJG3uMtCkpnP+jy71nSxhFhadcTW3Nkf1r+qZNm0hCRU488cSARAf+Dglo/7322os2btxI33//PVksloCOffHFF33DDdMed3xc5tHzIZyTVCkR++y6qjBZ3b2b0rpWOni+s1uCTlfZ16MX5tOK37VJbNrditA+3bbKswdKOK9D7PQlyUZtTTyej61ZO46P12c8xg0CIAACIAACIAACcUXAaZowhCeVSzkHR7fJZdeJJt6HybNDEnh2mcAb4b14URT/+RaipubQZmdejm4tr6SyO+aS0nccSanaTi4seNgHTqTG9Zu9HB3+TdXV1bR8+XI6++yzAxId+Isj4P2vuuoquuCCCwI+LlIlYoXu31bsiojAIfkvvsrVJqHnzwWN1D9HIQlFcZV93e8xB0lOi6pGbXJ+hPPO/MbewAlYlYAqwMSOUBFK1RgROZQd5kz7TaZ5DmtcPdwxWBAAARAAARAAARCIRwK5ltTJiiUVyUW1Fh6s6e3hGJxcU0I/FKOIHWYOFUkYSVVPvxrO+ZrbvupWfUP5Y6ZwaMqRnXzkfUX2Qrf7a7VSkneKgHD11VcHLDzwd0hAx/Tv39+vpKI9+12xYoVWw+/Vr4RuiHeFlhNmETf2nOsgW7k2QtrrG2vV3BUyjr7ZCl3P+Th2cNlYIyw7mclRT+e5Da/R8prERN9qmIq92pJlf8GcsePweHzGY8wgAAIgAAIgAAIgEDcE2pOLpmbwX8ybOMHoH385x/vws+CkmV89r6sAAB0ZSURBVEXn3EBl/3yUJ/EXkMKlUtWJPIeBdHos6JV7Moeq7H0iNW3sXfUj3BPElqJSKr1xlipw2BJHqR4dBZMuo7aGyOZGeOutt+i6666jpKSkgAQL/vLQfH+x6dtvvw03eo/9nf9qkeYCh5Q+TVuQr1nVkvu+KCfTfbl0GicxXW3TxkvEI8AQNmwqblK5aC0wxYSYwd457sdhb+VqKv9NybRdaMqgPnHzgMdAQQAEQAAEQAAEQCDeCOSnpB/J3hvfoDRsBMSdDo+N0puzqcVZRHUffUMl1z/I5VjPJIU9OiQUREQPvYodYl/R2f+ImNBQu+IzyjviT8xlhBq60vD9+hCmiYEfWlRUREcffTSlpKRoLljw905A5xg6dCjl54e3hK8nQlLR5NT/FGpeuUMm8H95o9iTGSGtlwSjUhllwbpqapIPBlhaOGrm+Z+qadg8ByVwElT3E3dPE3qs785LSsbainjdbFPOtj3j7TmP8YIACIAACIAACIBAXBDgGVUCJxW9VjEjuWjERAWpTMIhF0V/upFaSyrUaVZLUQnVvvYh7br4DnLsO1kNB7FxGIvyR/lU3YgeYlflvP9EbHrY4iykkqv+Rbmmw1XPl4iduONEc+fODUh44C+OiOx/8sknU0tLZBKv1je3Udpz+SQeFt0njeGdREsFlQe+LNfkEoumUddkDGFDAHzL+TbOeqlIDUlJmhVezlpeQ932rYapKI0cpvKhdZZtUlw84DFIEAABEAABEAABEIg3Ajv7jRqqWFNfR2hKBLw3eoSeiDdEfvo0avpla7cJXXNuHlUvfouKz7+JHHsdr3p1SP6LntVFIibI9LBbPEzsexxHjT//3s1urT9UL3mHis68nkUhbSbAnuyvra2l448/PiKiBX//+H2ezMxMTyaHfX1lQysd9oSTy6hqO9EWLwXJkxHPSy7n2pj+QSknQ7VrHhKkWzHCY5hJqPefmmx0uznLNh3JRuPt1w7GCwIgAAIgAAIgEBcEOMnl6TxRzkV4SuQFDhEoxBvCecCpVP/pd27ndE1bcqnqiZeo8PTryD7oGNXzQ60wEuXkpCLOFJ56DbXVRjaPQfN2hSQ/R6QXKRm79957+y0+8JeHpvtKOdkff/wxYhjK61tpOJdX1VLgkKom/bjCiVQ6icelurGN5n1fRfvPc6rVaiThavwJEBqPud2Lo8qSrTxnma0cEhcPeQwSBEAABEAABEAABOKFQK5psoU9N+7niXYjPDiiI3CoIgeXRLUPPoZqlr7reV7X2kqNG7ZQ5exFVHD8X8nef3y72BHFSiwiclRkL/Bsc4xt+fjjj2nAgAGaChf83eNX/+JR0tTUFDHChTUt6sQ7WcNJdzJ7hxz4uJN21eq/XGu4wb+3pY4mLCpQPTa0FJEgmKgCShtz+JzzcZyCZKPx8msH4wQBEAABEAABEIgLAlwa9iBOLvoBvDeiJ26IwKE2qaLCXhlqKVQfCRDbGpuo4YcNVH7fE2qIiyqScE6PiJed5fwg9oETqeHbn8M939Ntf1JVRbwn9txzT/WVvyj8EiTCvd/8+fMjymhbaTMNedhOWnoVSHjKiS8WkiTWjJdlQ2GjmlRVuPZBEtHIeKxkO/g89q0sclxpWpDfNy4e9hgkCIAACIAACIAACMQDAZ4Yn8YN4SkukSHarywY2BJGqeVR22rq/JrjyX71X66lstsfpryRf1aTkkay7KzkBpHyra2V1X7ZGws7TZkyhX744QdaunQpDRo0KOICxx577EE2my2iKNdz2IiEj0gYiVZeAJJg9PqVJREdV7ROJh4x93xeTruzaCTjNmuWc0K766XVfaB5v6rAoVTzeR4wzVYGx8OzHmMEARAAARAAARAAgbggYDOn38QCB8JToi1sdD2/q8LKudOppWBXQPOv1vIqqlv1NZXe8BDlHXa26tEhYSRal50VQaX87nkB2WrUnUVY+OKLLzrNv/XWWyMucFx11VWd54/Umx/zG6lvtvYCx7+/r4zUkKJynqaWNnqBy74e8WQe8mxEU9Rpz8Xx2oAc55C4eNhjkCAAAiAAAiAAAiAQ6wTIdKiZ8248n2dJ1035UQm1QGtnIKJBwYSLqWnT9qAmYi3FpVT7xse067K7yDHslI6ysyx2aFF2NiWVlH7jqP6z74Oy1UgHNTc3d5pbWVlJRx55ZEQFjj59+tCqVas6bYjUmzVcslS8DLT0NEjiErQfb/fPcylS4w7neb7MradTlxaShOJoXW5Xcy+IaIoT4Th3Tp7cyxvNmXlHxPqzHuMDARAAARAAARAAgbggYO+btq/NkvYtBA79iirifeE8+Ayq/+KHkOZZzfZ8qn5hBRVfcAuXnT1Bk7KzUtklP20ql3CtCMlWIx382WefkQgO/IURsTZ48OCIh6fINZEkmFpOyiUHheT42M65PmJt2V7WTNe9V6J6wJgybJqF+EDUCCAch8NUrFlKWUpW7p/j4oGPQYIACIAACIAACIBArBPItaYfYzOn/eyAB4euvUZEOLDvPolqXn4/LPO+5q02qnryZSo6w1V29igKV9lZ8Topu3V2W1gM1XkntbW1dNppp0VM2ODvI/VcBx98MJWVlUWczpL11WpIhVaTaBFPRj6dRzVNsXP7VDa00sNrKmnfxxzteTY0zF+i1XWJ3X7tZM1Uys3Zyi2mBZQc6897jA8EQAAEQAAEQAAEYp6AzZz6Jw4HyXMgLETXAocasiMVVvg6VT78PFFbmCaAXKlFLTs7ZzEVhqvsrDm1javyNNa+/1WYjIz4PN6vEzY0NNDVV18dcXGDv5TUkJiqqiq/7AznTgt/1FbgSGDPhvNfLQ6nyVHrS27+t36rpXEL8tWyr1L+NnaFAoOOTU00aiu2ZubebsrY1D/mH/gYIAiAAAiAAAiAAAjEOgF739QLFGtaOQQO/YaodMtHIhVW2Juj9JZsaqtvCOvkTcrONq79hcr/NZ/DTC5SxRTxxrAljVZL13azw7sg1sQ2NuUdeV7ACVLDOiANO8vPz6eLL744KuIGfyfR8OHDqby8XMMRuu/6ibVVmnpwSCWRez6L/Ljcjzb4tZKMdcprxST5RFD2VcfiR3uS0Tprlu1OUwYlxfrzHuMDARAAARAAARAAgZgmwLOzPoo57VYOUSnnRKP692CAje3XqKPCSvHUGdS6S5swBbXsLCcLLb1tNuUddZ5agUXEDqXDi8SL2NHC2xq5tcn+JX9/MPhZos6ObGxspFdeeYWmTZtGBx10UNTEDf5Soj333JOcTmfECT34Zbm2Agd7cCxdXxPxcYXrhPlVLXTnJ2U0aA6XfeWxaJmMFd4gYRJO2IvDnGl7xDRteWJMP/AxOBAAARAAARAAARCIdQKqwGFNnyETUggcxhN4REAoOO6vJPk0tFxayyup7v2vqOT6B8k5/CyPZWf5Hmrle6mBm7y2e32wx0nt8o+0NC8ifSuKQmeddVZURQ3+Puo8f0pKCq1du9bj2MMVwdTzBNM/KNVM4HCJAWud4fVM6jkGLT43NLfRc+uq6NAnnCofSZYKAcIADNo9OJqs2crjpozS3WL9mY/xgQAIgAAIgAAIgEDME1As6dfbLOlVCFExnsAhIoJUWMk74k/U8O1PWszbevXZUsRlZ1mw2HX5XeRUy86OUm3gsrOcd0P13BAPjk5vIFviaFUUabYX9OrLKCt27dpFEyZM6BQX+EtBF+9ffPHFXggl74Mk6Gxs0Sb9yd+5CoiEkYR78m5mQcD0gI1GPJVHu2pbe41Lzys+3VFPJ75YoHpsSEhKuNmgPw2Fko4QFWb8AJKMxvzPHQwQBEAABEAABEAg1gmQ6WyzzZp6J09IyyBw/DEp7zpBN8J7tcLKXsdTzRuR9ZQQ0aL6xbepeAqXnR16YjOLLU22hJHEYkenwCH8xNNk119nErUaa+LqmlT/4x//0IWgwd9H3ey48cYbXSaqryJpNHHS2Fr2JuAXTZYr3wm/wCGJRWUSf+XbJbSlpEkTu7XodDPbKjaL7a4xQIzQUIxgzmHn2y5wtHIllZkmooRYf+ZjfCAAAiAAAiAAAiAQ0wSWm6YlSg4OnoQiRKWL14ERRI2eNqqJQPumU+W8JVrM5Xz22bzd3lb1zKttRWf8XS1nK54lnWVnJWcIe3LU/Oddn/3obYfVq1eThIPwF4Hu2sSJE6mp6Q9BQEQNcdzQyHlDvTQXcOJMyS0RjolmIlcVkb7E++Ez9oIwylJW30pZX1fQ0Lko+xqO+yCqfagCh63KmqXchSSjMf1zB4MDARAAARAAARCIFwIO69gpXEUFHhwGFzhUwaOjwkrZ7Q9zhZXG6MwXOflD069buZQtl5096QqyD5igenCIF4eEtDRvU6JjVxBnlaSiJ598su6EDf5uUm0aNGgQ7dixQx2ZOGx0bUEM1+chktfjBBYjQq0KIvkpJMxlOOerWLCumiR/hREWEZBe/bWGxjzLZV/ZfpR91cCjQgsvDW99coJRFjfK+J68KF6e+RgnCIAACIAACIAACMQ0gVxL6mSeHG9yWtK7hRX09BDAZ4OEsLgqrEy7nSusRLfcZltzMzX+91cqf+Apyj/6L2qujqJzbgh7eVutJscvvPCCbsUN/lJSbXv99de1Gn6vfls4wmji4uAFDkkiKh4bUmHkn1xppKC6pdc59LiimZWNr3Lr6eyXilRxJ1SBJ6oeC94m+/G4LcfJ3ki2fEuO46SYftBjcCAAAiAAAiAAAiAQLwS48sWJLF6s4VdJEgmRI0YYqBVWTvibbjwm2mrrqf6LtVR64yyqe/cLPc5ju9lUXFxMhxxyiO4Fjssvv7yb3Vp+kMSl4xbmU+JDgYeoiCiQxCEpEuLyY36UvIuChLOrtoWuebekvfQre25Ivg1USYkB7w0RdNoFjm+TM3JT4+WZj3GCAAiAAAiAAAiAQEwTsPc/ehRXUvmcxQ0IHDEibriEKrXCygiusPL9+iCndtoc1lZTp03HYez1/vvv1724wV9MJGEqW7ZuDePIPXdV2dCqVjkJpFKIhHFIOEf6gnx667daNYzG8xn0vUWpaOaQmio6Y1kRDZxtV8clwo2rvC08M4woetglROWd/hnb94rpBz0GBwIgAAIgAAIgAALxQqDMNG4gCxwvIUQlNr1XJNGnY+8Tqfadz/U9e9SRddu3b6chQ4YYQuDg7ymaftNNEaHnrGyhfR51+OW9oJZ9ZWFj38cc9Mi3lSTiSCwtvxQ10uxvKmjiogI14aqIOIEIPxBD9CCG2OXaNXObbVpOifHyzMc4QQAEQAAEQAAEQCDmCXAllVs4RKWZG0JUYpCBVDCx9x9PXOUkluaYmo3l5ptvNoy4wV9O1L9/f1q3bp1mPFwd7yhrpt0ftvsUOCTPRt9shf6+soTkmFheJGzna6WB/u/jMjr8yTw1fEdNQMqJVCFi6JxBe4LRCnOm/fyYf8hjgCAAAiAAAiAAAiAQTwSUvunjOKxhJ7w4YljgSR5LStJoKr/3cSJO/onFPYHff/+dBg4caCiBg7+raOqFF1Jrq7ZeEttKm2kwJwj1lH8icVZ7fopTlxbSaptxyr66vxMCX1vO5WPf/r2Wrlixi/ZjzxUReqR54gUBJMoCSE4eWTKV76z/z97ZQDdVnnE8LTRNanGAgHIEP3aEQWFdmyIcy3bwYM8Q0cEO6Jg784B6GGcbiJOdMQos0KZ8dGwqOr4sbM45EJRVnYiMqkMENkQcMoul9t6bj7ZpSdv0O03y7HlvC7SrYm5N2ib3n3NymqbvvXnfX5L7nuff5/88Gx2j9LTfY60gAAIgAAIgAAIgEPMESmFT0UfmitphJYWqH/o1BWq82iM4HRyxZMmSqBM3+AJFCQkJdOzYsYi+Q2cqWik5TyFhP+kcnIsAXmQtfOMZJ+3+sJ58nNWg95vD66eC0/V074uVNISzXgQf1Ovo+rnp/Bnq/cdsT8mzB025ZWsNVoqP+U0eCwQBEAABEAABEAABvRFQTJaFnMVRZ49Bi8alopv4yRkqiencrnU8VUxfSG2SU+9xaJf1FxcX0/Dhw6NS4ODrFS1evLjLesL9SxG3ShVixqWimmrbVw7chW0l+0gNubnbCG7dCXxS5eM6JLU0taCczGzdEWKHyHbp/aC+PwkMfTwX0T0lR7ab8+xT9LbXY70gAAIgAAIgAAIgoAsC5cb0FInbxcKmEsM2lU7ildphZeJsav3X2e4RmQ6fcblcZLFYolbc4IsUpaSkUENDQ8TevdfON6lZCCIwj+PuIULseGBfFf2n0hex14ylE7cFgnTc3kK/fMtDE/7gVIuSqvU6uNMMxI5eZmBjgSNX3mmwlpl0scFjkSAAAiAAAiAAAiCgNwJlhltMXGR0NWc5+FBsVCciR9wEso+cRk2vFsVSHKl5LT6fj+bMmRPV4gZfr2jIkCFUWlqqef2hHlBY3KhmH4i6EqJ7yOsseODWMwLe1gC9/mkTPVJYTTf/3oF6HSya9ZrII7I3cmWHKUearrd9HusFARAAARAAARAAAV0RkBO42Gii5azTZNFHTYpOGQ26ta9whxU5eRJ3WNnTs0gtBo4qKCiIenGDL1RkNBrp5MmTEXtHdnF9jRvy7fTUCS81+lBnI1ygy+v99PxHDTRnj5uGbbpSr6PXAv7eFBf6+rVsojWs0paYK+UbrK4kXW3wWCwIgAAIgAAIgAAI6I0AGSYYJVOajTM4Asji0EcWhyrscIcVaWAq1WSLDiv6qqPg8XhozJgxMSFw8PWKDh06FK64u9t5Tpe30oUYb/vabdG9/IToVLP5/TrK2O5SbUADYV8Jb2aHyN6wSSeMNmWi3vZ3rBcEQAAEQAAEQAAEdElASsqwcC2Oc6jFoSOBQ2SyXOqwsmAlBerqezms67uXi5XsDb5YqSLN3r17+w4mXjlsBESGzLZ/e+nG37W3m0U2RxgsLKItbK7sMtvK5hteogG63OCxaBAAARAAARAAARDQG4FznMXBnVTWsMjh5v/uB3Vr3dCjfaWjw0rl3YvI76gIW7DWX08UCARoxowZmrM3MjMzae7cuf2y48rWrVv7K27MqwcEzrl9ar0TUfcEIsdXEDmENcWmtCTmKvmG/Ipr9LavY70gAAIgAAIgAAIgoGsCdmPGN9mqsks2p9egbazOMjlY2BFtZF3pc6n1o+IehGTRc4jT6aShQ4dqEjjE+LKyMnWR+/bto7i4OE3H84UlouPXr18fPW8AZhoSAafXT5N2tFtWIHL0QOSw2YU41MpFRXeZNzpG6Xpzx+JBAARAAARAAARAQI8ESgy3JZaZ0qfJ5rTXhMCBehx6FDkmkOOmLGo6/H5IQVg0DsrOztYkNogintu2bbu81La2Npo1a5amc/D1JKLjV6xYcXl+enjQ6tdHsdMzFa00fJOdElCTQ1smixA31MKi0kGj7bNUPe7nWDMIgAAIgAAIgAAIgAATOGXISFCS0mazRaUEAof+BA5hTZK4w4oyeEqgYfeBmIsin332WYqPjw9JbEhOTqb58+fTkSNHumkGZ86cocGDB4d0Hv5aRXzckiVLus0xFp/wNAdo3bu1ZNnmouVveeiY0kKxLnZsOlantulFFoemLI465rUnwVaWZrBSPDZ3EAABEAABEAABEAABHRNwGTKS2KbyK8lkKUZnlc8ROToKc0qGFLZ1TCApju8sCkgDufVqQirJxm+pxTtFAU+Z61tEYT2ToDww1c/rCNbmcOaCPxATsfLBgwfJbDaHLDasW7fuquvesGFDyOfiy0lExy5atOiqc432PwZYavvr2UZK3epSg/34tZL602yTKbOgnDa+V0eibkUs3i42BWjM005CZ5UQBA61oKhSz+LGjkRr6Vgdb+NYOgiAAAiAAAiAAAiAQGcCDnPqKK7H8SgH5/+FXaWTSMHihSvjfvL8YiNd/LmN3Pc/ThXTHybXpAfIOf5ectycRfbh3yZ50O2qsCHasKoCCNe3EDUu2kURFkaEKBI/URVGLosiRiGIdNz7tthpgN/3oBBqxDyrH11DAW9DVMeOJSUlNHr06JBFhhEjRpCiKFddc3NzM82cOTPkc/L3K2JjFy5ceNW5RvMfTzhaadZfKmkA2zSEsNE5kyExp/05w28kGrJRoXt43HOn68leF1ttj0W2ilhj57XjcSfBQ7WkqLYUV2KuvNGYVzbOQBTXeU/DYxAAARAAARAAARAAAZ0TsBvuMCtmy+OyKe1jDnh9KDzKQgcLEMqgyVRx18PU8OLfKdjQpMaOQa7LEKjxkt9ZSb7zErWeOkfNRSep8ZXDVP/cfqrL30U1K5+kiz9dR1U/eIIqZyyi8swHyZn6fXLc+l2yj/gOKV+bQnJSBmeBtAsLl8UQNVOkI1vkkijCwokY1yVbJHyiiF8VOMT51GyV8VR5z2LusFIZlXGyECKysrI0iQvLli0Laa1FRUUhW174cqJpDlrGL1iwIKT5RtMgIVI89qaHrl2vkOgmwoHrVQN8I4sdYpy4izarDx2oor8VN1IN21qi/XboQjMyOLq9/6JDihA15KApV3Kbc+RC/ozcZ7C6knS+dWP5IAACIAACIAACIAACX0TgQnLqCLarzOOA9wjbVZpRl0ME/VynQggNfHdZ5pF36x4KeOo0x1BBn0/NjPCXV1FbqZ27l5ynlqMfUNOrb1PD84XkffoFEhYRz2PrqerHK8j9vZ9RxZ0LuNPJPHKMmUn2G+8k5bpMkpMnqUKHOidhmVEFkU4ZIx0WGraddLfQdBdFRItgkcHRxVrT3mFlHvl4jtF2s1qtmoQFUVujuDi0TjLvvPOOpnPz9ywi42Mpg6PRF6QtJ710y5MONWtBCBdasxUSOsQOYesY94wz+MQhT+CfUgs1t0VnWZkSTxsN5QyVnrDQyq7fj29v/cqfCaWN726e77vcKSXbaFMmftE+hudBAARAAARAAARAAARA4DIB/pdovJSYPlO0kJVM6S67yYIOKx0CgDSAhQ4WFZwp91Hd5j+Sv6I6svE/18MQWSOB6hry28vJV/wZtRw/Q01vvkcNew9S/faXqDZvB3mW57O1ZDW55y2jiqxHqPx2ttCMYwvNTXepFhpFWGhEdoaoHSIEkCuiSIAfB7tYaIQwIuwqbLERxzcfPh7ZNYbx7EePHqWkpCRNooKWgp0XL16ksWPHajo/f7HCPj5WanC88WmTWlNDZGGEq+bEwHUSGdZIfg6Eg5N3llPe0Vo6Wxld9TrcjQFV8AkXk34vYnTL1mCRS+2KoopdLaYc2SmEjcRcJT8pp/Tea6zuG1BM9PKWjQcgAAIgAAIgAAIgAAJfRoAMdw60J1puU0xpK1noOMGZHE0imwMZHe2ZDqpQwCKByKyotW1n8aEijGH6VzyVEEWaWtotNC43W2jK2ELzcbuF5sA/qL7gZar77e52C83inKB7/nKqnPkTKr/jh+ScOJscX59B9pHTRGcVkkWHlWsnU/2OfRT0tX3FiUX2cK/XSxkZGZrEhOuvv54kSdI0sf3795PJZNL0Ovx9C+v4pUuXappzfxv8MRcI/dHLVSRqasT9X52NMAXjAbYv+C8VJx28QaG7X6iknR/Uk1zbvz/H4r2qYoHj1qccOmwXK2wofGdxirM16tmOUsI/3+B7TqJNmmW2lt5k2E4JX7Z/4e8gAAIgAAIgAAIgAAIg8LkEXIMyhsnmtKmyybKDrSun2MrQwvcg6nN0WDq4k4rIhhDFRmtWb6G2Mkd/iyVDnk+wtcNCU1l9xULz3mlqLCyihj8VUqDKE/K5+mLg6tWrNYsIW7Zs6dFU165dq/m1+AsWtmNWrVrVo3n39UEicF/zdg0N32RX7ShC4AiToNH1PGqdBlnN4hDnF1aPuI56HSM32+nB/VX0yieNJDqW9MdbKVtUrtOTRUUVNYSwIWwocrU5V/qQxY0/s0i11JwnTx1kdQ0zWK1o//q5uzSeBAEQAIHQCfwPAAD//xOIiBAAAEAASURBVOydB3gU5fbGN3V3E0KXoqKCINJCEjoCoihYuKjYG3KvYAH/NhQL90okhQ6KgA1FECxgAawoiFhAinSkCdnZkt57P//zTdiYskl2szOb3ew7zzPMltmZ+X4zu5Pzcs57NBpMIAACIAACGtJE+ppDBreTtBHjjbqIGKM+fJ+kC08w6sKJl2RdisdeO/uHkkHTi0wXX0MZLyyhktMGwuQ6AgcOHKCQkBDir6vd84QJE6ioqKhRB7lr1y7y8/Oze1+OHJc96y5durRRx91UHyopI1p7OJd6r7CQZraBAqIk0kWrPpfxPspr7kfsWxNpIL85BrriDQs9+V0a/WwooPyS8qbCU2u/O+IKKNA1jFxxHurYh5F0MTxXXAcFvDTroqRf9NGGN3RzpAcCY/7uq4k83gK3YBAAARAAARAAARAAARBQhQBHc74nNIPbmXRhoyV9xEwWPL5mQSOO50IhckDoYIEn4LzQ0WkUpT0ZS8XHztQKXvCCsgRKSkro5ptvdkhs6Nu3L5nN5kYfiPjsBRdc4NA++Uup2PofffRRo4/d1R/8zVhI4z5MJN9XWVTguabgoNrzGFncqCVwVN2f/xwWO1hwEa8NfCee5vycSYcSi6i8ibWO//2UUXlcVY+3WTwWokaFsMEClCGLx3RSHyNt1sVIs7VRphv00ZYumkjyV+Umho2CAAiAAAiAAAiAAAiAgC0CB1uHtT6rDeth0IU/zGLHa5Iu4ig/TjYhq6MiiyWgv5zRYWx/FaU+MpuKDvzl6rjSa/b3+eefk4+Pj93iQbdu3ejIkSNO8RGiylVXXWX3Pvk7pNi6Yqzbtm1z6vhd8eG4jBJ6/Os0ahFbkTHRRMF5vQKH9Zi0LHAI8UWIHa3mGem6tUn01v5sEmNw9ZRfXE7hb8W7VgxSP5vGKmoIMamIhY1EztbYy8v3tdHGafpo89CQWHM7DZGPrfsNXgMBEAABEAABEAABEAABlxDYoRnt/7e+bxeDLuJazuCYwyLHt5zRkSCyOky6CGR1BJ4XOloPpZQHX6TC3w+4Ol5q1vvLy8ujAQMG2C0eiMwNZ8UNK9AXXnjB7v3yl1GxdVu0aEHHjx+3HobbLXOKymnJ7izqssQkCwZNWmphRxaHVeSwLsXx+nAJiyhj6bTIRHdvTKENx/MoJY/rbFwwfXQ0V852sR6PZy/PZ2vI58GYw4LGWR7P9zzP1UebbueMjR6aJSa9S25W2AkIgAAIgAAIgAAIgAAIOEJA0vRrY2wxsK9RG/44e3W8zyLHaZ6zkNXBpSuy0NGbpBYDKfmOp6ngpz3U5HnwLgjW1N7FqlWr7BYOxo0bR5IkKXZI27dvbxIfjksuuYTS0tIUG4eSG9p8Mp8GvxsviwOi/MNNgnO7sjhsHavVr0OU13RfZqZp36TRtnMFlMdZFmpMySyi9GKfEpeW8qibvVGqj5bS2FfjsC7G8DEvn9PFmq4OXhDXSRO5A2UojtxgsS4IgAAIgAAIgAAIgECTEBC1An7ntKE9Ddqwmw36iBWc1fGzEDp4LjJzVgcvvXfWhnHpCgsd+ghK+td0yv/2F6KSUjVipWa/zdzcXAoNDW1Q4PD396eZM2dSfn6+okyEQWlYWFiD++dvoaLrjBw5kkpL3eeaKeVYf5+liO7amCwLGv4sBnBQK8+2RIMmeK3RAkfVY7X6dYgMD1FCMntHJh1IKKIyhbSOQgYpskVE5kjV/XrmY6M4/5nstbFXH2Ncyf4akwJjzoVq5p8MaZK7EnYKAiAAAiAAAiAAAiAAAs4S4L/Uff9uEdpB0oddZdCHPW/UR3zJ4sbfPBcIkcOrjUmtQgcvE6+fQnlfbKPywsZ19FA0aldpYwUFBbRkyRJ644036PTp04rsZf369Q0KB1dccQVt3rxZkf3V3Mju3bupQ4cODR4Df48UXeeRRx6peShN+lyUbtzN4oYI/IUIEBwjURDPbiZyKCYaVPXrCIk10jUfJNLyvdl0Nr3xfh3ZRWU06UsWN84bnnqmqMEZO8I8NNYsWJtZ1HibMzZu10UZurJpaKCz9xN8HgRAAARAAARAAARAAATcgkAkd1+J04zWmYPDwsz68Ds4o+M9Fjh+4zmXRY5SawmLED28bhZCh08fuftK4qhJlPvRN1Seq2ymQZNGv+d3LjIOnnvuOTnQF+1cRdcTZ4wyi4uLacSIEfUKB1OmTKH4+HhVhi+2e+WVV9a7f/7yqfL+22+/rcqYnNloMacxiNam936WQm3nGytLLNxI5FAki6Om8KAVfh3CnJSzLjosNNHtnybTJ8dyKTnP/gybX6VCGvF+gudnbsSYhLAh2r3+oJ8Td0/wguROMA11i1swDgIEQAAEQAAEQAAEQEAtAsc1fQLjQwa0ZyFjDAsd/+Pl75I2PNPrW8yeFzoMfv0oYfDdlLPqcyrLzHEm5mzyz4oSjoyMjMrjKCwspLFjx1YG/VqtlpYuXcpWJI7n+P/0008kSk/4OrU5P/PMM5X7VfqB6KBy//3329xvXcej1OsBAQG0Zw/7t7jx9Gd8kdw9RRh0isA/kLM6hNBRUxxw8XMhcKgicljHITJYxHiF4NH1dTM98lUqfX8mv5Y5qbjak3JL6evT+XTf5ylylxnxGet2PHQp2J7WRZte0UWfu1St+we2CwIgAAIgAAIgAAIgAAJuSYCjQ9+zbQa0YoHjOjYlXcTL4zx7XwaHjTEbfPvKWR3xYbdT9sqPqSw9043D2boP7bfffqPRo0dTdnZ25UrC5LNr166V4kBwcHCjjD8nTZpUuQ2+wKs9Fh4VoruK0tOZM2dkLw+ROeJIW9qax+fM8549e1JmpmdcD6fTimnW9gy67DWzHPj7z2nSIL6MA3BVBY6qwoTVryOAxR0hdoz9MFHObrmHM1yuXZNIly41y+U8QhARWSBVP+tZj0VJikUc/7mgKMN0zbyzrdzyhoODAgEQAAEQAAEQAAEQAAFXEODI1Ef4dBh0YfdzJsdGSR+e4dXeHFUED5HNIcpXLH0mUNbSNVSa7J6dM+oSEj744ANZeJg6dWrlKjk5OdVKSzp27EjJycmV79vzIC4ujtq2bVtN1OBrVX4uyl/2799vz2YcWmffvn3UpUsXm/u07tsVy/DwcBJ+Jp40xWeX0qJdWdRnpaUyw0H4WLg4kBcCh5hdul8xTiFyWNvOWjM8xGuuPhZV9hdjFKLRcfbemKyZK7VxxT0D+wABEAABEAABEAABEAABtydA7NFxVtv/Cu66spwFjr95LvP6spXzYocsdHDnFUvPmylr3ioqtSR5RHwbGxtbKQisWbOGDh06RIMGDap8jS9K6tevHwk/DXsnIW48+OCDFBgYSEFBQbXatAqfD6UnUWpzzTXXVDtucexNMfv5+dHWrVuVHqJLtpdZUEarD+bQVe8l/JO94FrBQQTjLsviUEVQcC2v+kWYisyN49pY4wR4bbj9LRYHCAIgAAIgAAIgAAIg0BQEDLrQrpzNMUXSRZxkgaMcIsc/ZTsGf87oYKHD3HUsZcxeTiVxZpcEpo3dybvvvlspArRo0YJatWpV+ZyvLfnxLbfcYvfmT506RRdffHHlNoQfhdiu1Yujc+fOZDYrz+TAgQOyoGI95qZe3nPPPXYzc8cVi7gd6pZT+XTT+iQ5gJZ9OlxTpgGBQymBRDYUNRq10XGPaSLjdE1xr8A+QQAEQAAEQAAEQAAEQMAjCJg0w/SSNuwp9uTYz3MJRI5/RA7Zp8Q/lIWOXmS6+BpKf34RFZ+Kc8c4loQHR0NeFTNnzrTr2IWnxk033VQpbvCFLD8W2xeZHOL5Cy+8YNe2HF1p3bp1tfZr3X9TLIVQdPbsWUeH4Zbr/8IdRO7/IoVazzPKLVID1BU6XOrD0WwzOLgNLJvGZupjpP+DuMG/AJhAAARAAARAAARAAARAoCEC5pDB7SR92J1Gffghsy4C5qNVvDkqzVgDzgsdHUdR2pOxVHTktNsEsaIzymeffVaZXcHn26ZIsHr16nqPWXQsEQJDzdKWmtsTXh7Hjh2rd1uNfXPRokU2j73mMbjy+WOPPeYxZqP2cD+aVExPfZdGnUXnldkGuYRFBYEAAofTGRxsKhptKtFFGd4PiTzVnq95TCAAAiAAAiAAAiAAAiAAAvYQOKPprjVpw//PoA9P4qC+vDKwtxXse/NrAf3ljA5ju+GUOvUVKtqvTqBvT6BqXUf4atjKuODzXk0s2Lhxo/UjtZbCs2PcuHHV1q/5eevzAQMGUFlZWa1tKPHCnDlz7DoG67G4ain8S4T405g2u0pwUWMbcRklFLUzk7ovq+i84qts+1RRouJyo1EVhJr6vTGcFjHqMUDl7A0ez6+BsVJvvs4xgQAIgAAIgAAIgAAIgAAIOELApO9/kYHbyHKZihGlKjVKVWqKOoHnhY5WQyj1wRepcNdBNWJQu7eZkpJCIkOjb9++dQoEy5Ytq7W99PR0Egaltjw7+NqxuS3RGlatKSoqyuY+6zoWV78uWuampXlWh52GzlVyXikt35tNEW/Hkw+LHKILiQKdVyBwOCN+CN+NGGOybk7cZL7GMYEACIAACIAACIAACIAACDhKgCNLH3NAeH/O3niX50KIHA2IHEL0CAyTzUilFoMo+Y6nqWD7H8T/zd9QTKna+0KwmDZtmk2RoKYHxxdffEHdu3e3uS5fO3W+/t///le14583b16d+63vmFz53tixY5tVyYr1ZOYWl9PHR3Pp2jWJFMj+HMKQVNt4nw6YjDorcERLq1tHxrV29Hcc64MACIAACIAACIAACIAACJwnsEMz2t+iD7uKjUcPWODHYb8fifa80KGPoKTx0yj/21+ISkqtsaNLl4WFhfTqq6/Waut6//33Vx5HcnIydejQwWExQWR6iPaxVSdRtiHau+bn5ztdwuGOHhz81ajF6fnnn6+KoFk95sYrtPXvfJr4aTK1iGWhg306HBY6YuQWsShRaYzIIUpToiSLLkYagxsTCIAACIAACIAACIAACICAkwT2awYEGHTh/zXqIkqRxWFHFkfV8hWr0MGZHYnXT6G8z3+k8sIi1QNg4Ynx448/ksgu6NGjB/Xv358uvPBC8vX1rQzO+/TpIwsR4mD++uuvBk1J+TKq/Kz1sSiBEV1FhBCxYcMGWdTYtGkTiW2LbJCrr76avvrqKxKGpY2ZPCGDQ7AQbBMSEhozRI/6zB5zIT3InVeEt4XfHIOjfhQii8PRz2D9WItg8IFmNVrCOnkrw8dBAARAAARAAARAAARAoIKAFNi/j6QPP4KuKg4KHFaxQwgdPn1I4jazCaMmUe4n31J5fqFqwa0oN6kqZvBZpFGjRsmBuHhsnVesWEFHjhyh9957r/I163v2LMPDw2URw7ruVVddRffee2+tbb3//vuNGutDDz1Ua1vWfbnTMjAwkIQxq7dM35zOpx5vVJiROiBaQOBwVOAR3hvRUnZQlPFWvt4xgQAIgAAIgAAIgAAIgAAIKEGAuFTFoAuLZi+OYnRUaaTIIcSO80KHwa8fJQy7j3LXbKbynDzF4+IXXnihljAgBA8fH59ar/v5+dl8na+bWuvWfE2r1dZap6awIj4zZcoUh8coMj+Cg4Nrbb/mMbjDc2/J4Kh6Es+kFVP4W2xEyt4cdoocEDgcFThE9kaU9EtwzLmOfJ1jAgEQAAEQAAEQAAEQAAEQUIqAQR82nMWNEyZ4cdjvxWHN4Ki5lEtX+sgtZi19b6HspWup1JRYNX506vGECRNqCQNCeGjZsmWt10NCQkiv19d6na+bBl+rKXAIAUWn09X63IgRIxzy41i1apVDnVzsOVY113n22WedOl+e+uHTaSXU9TUz+c+xq/QEAodDAodRdE4RzF7REPko9TuO7YAACIAACIAACIAACIAACDCBM5ruLdmL4z34cDiYwaHl9UV3Ff9+cpmKQdOLDL59yRgyiMzdxlHCyAcp9T//pfzvflUkzhWmor17964lMgQFBdHOnTtp8ODB1d57+umnadasWdVe49Pd4HN/f38KCAiotl63bt1IzDU/f9FFF5Ho6FLfZDAY5Na2d911V63P19yeuz0fM2YM/fDDDw6JOPWx8KT3vjiRJ3dZUaCVrL2ZIN6xnmwuakjQxkjX8/WOCQRAAARAAARAAARAAARAQGkCcfrwe7lUJdtUMyMBzyuyOjgzg/1KSJSgGDS95QwN4bthbDOMLL3/RUkTplPGC0so98MtVLT3KJUmpxGxIaiSk+hqYitTQ2RX7Nu3j15//fVqAoIwBP3ggw9ICCB8vdg9C4GjZsmLKEW5/PLLa21DCCH1eVSsX7+eOnfuXOtzjhxPU68rSn3Gjx8vm7uKTjLeMomhTvg42ZFSFe8QKBzK1rCRASObixp36OZK3ZT+Hcf2QAAEQAAEQAAEQAAEQAAEmMA5XfilRn34PrSMrfDTkAJC5WyMCjGjN3tshJOp4yiKH3gnpdzzHGVGv015X26j4mNnqCwzxyUx7/bt2+sUCoTZp8VioRYtWlRbRwgMx44do9DQ0Gqv8ym3+bxTp04ksjKqvi/KVVavXm1TXBHrbdy40eb49+/fT6JMpuq2PPmxVejYunWr12R0fHUqn/xftduLAwJHg+KHXJ5Sqos2vh+yKL49fx8wgQAIgAAIgAAIgAAIgAAIKE2ANHf6cTeV173Oh4NLTEQmhuiEIpeYiI4owQPJfNn1lHj1Q5Q6dTZlL1tHBT/uopJzJu6QUmAzmHfFi6IzCp93m/OMGTPkQ/jXv/5V7f1rrrlGfv2dd96hmr4aVbclgvf77rtPzlLo2LFjtW0MGjRILtOomdVh/fzs2bNrDT8lJYXEvq3rNKel8Dy56aabaNu2bbXG3dxeyCgoo8uX2e3FAYGjIYEjhgWOaKmIPThmae7c4MffC0wgAAIgAAIgAAIgAAIgAAJqEDDoIu43aMMzmmWZio0SE4Mf+2W0HkqWnjdT0o2PUvqz8yln9ZdUuPsQlcanEJWUulW8+vjjj9cpGAhhQ0wbNmyoto4oIdm7d6/83p9//km//PKL3DpWlFy8+eabdPvtt5PwxtixY4e8jnifr61qc3R0NH355ZfVXqu6zsSJE+XPWv8RfiD2ZoxU3Y6nPRalPIKfla91/M1tefNHSaSxv6MKRI56RQ5Z4MjXxUiT+HrHBAIgAAIgAAIgAAIgAAIgoAYBjl594nRho7lM5bDZ07upCDEjgP0y2PCzssSE/TNMF4yg+LCJlHLnM5Qxeznlbfieig6fpLL0LI+ISevLiBCCQklJCWVmZlKXLl2qiRGPPfaY3eMThqBVPTtE55RTp07R0qVLq22Tr8HK52LfpaUVYtDKlSubVVlK1XHW9Vi0vH3qqafkEiG7QXvQik99l06a2ShTsbNlbv0CjzAYjZbO6V41XKPG7zi2CQIgAAIgAAIgAAIgAAIgcJ6ApA+7irup/MzdVMq5bazzLVNdsQ1ZzKhSYsIGoJI+gkwXXUMJw+6j1H/PoqxFq+VOJiWnDFSem+9BoeU/hyqEi0suuaRSVOBTVu3xBRdcQImJFe1on3jiiWrvdejQgRISEv7ZWB2PiouLad68eZUGo61ataItW7bIa0+fPr3aNqvuv127dnTu3DmaOXNmnetUXb+5PhZdZtatW1cHXc99efbPGRA46s3KsGEkWtf6MSYWOAwn9dFxQ/l7gAkEQAAEQAAEQAAEQAAEQEAtAlJgeG8WOLa7rcAhupiIlqya834ZVVqyJo75D6VNj6bsNz+lwp37qNSYQOVFxZ4bVdY48r/++qteDw1RLnHw4EH5U7t37ybxnK+TynnZsmU1tlj76Zo1ayrXF58dN25c5Uq33HJLtfeqbluUwQwYMKDO96uu6w2PH3roIUo4LzZVAvTgBzO2IoNDkewNWfQwkj5aOhAUbRzI3wVMIAACIAACIAACIAACIAACahGI04S1ZqPRjU3eScWGX4bE7VmNbbkla58JckvW9BdFS9avqGgft2RNUr4lq7vFoyKTgs97vbPIHsjLy5PLVCIiIqqtGx4eTmlpaZSbm1vnfPjwYbr00ksrP9evXz9KT0+nnJwcqrm9ho7F298X7ITQ1Bym2z5JhgdHXRkZjr4uSlRipJ+0seYr1Podx3ZBAARAAARAAARAAARAAASYwBlNd61BH77YqIso5SwO15SoWEtMqvllhHFL1pEUH3EHt2SdQZlz3qT8L7e7tCWruwWmc+fOrRQe+FTZfCzKVHr06CHPoryk5npCvOjevXud8xVXXCG3iA0MDJR9OPR6PV1++eXyLLI0am4Pz22fBysXUbojTF89ecotKqPeKyzkN8eBMgxHg35vWp8FDi1ncGijTD34OsEEAiAAAiAAAiAAAiAAAiCgFgGTZlhbSRs2n/03ClUROISYUbUlK5eaSEEDyHzJGEoY+SC3ZH2FspaupYIffqeSMxKV5zVdS1Z3C0ofeOABlwgMQsgQ7WTragnL155LjqO57EewfP31193tcrL7eHYaCkgbJYmgvH7zTLxvH59YE5eoGA7po88NVut3HNsFARAAARAAARAAARAAARBgAoma0GCDPmw5CxxligocAaFyVxNjqyFk7n4DJY6dQulPz6WcdzdS4W8HqNSS5HYtWe2OAF2wYllZGQ0ePFh1YcHPz08WN5CtobyI8+KLL1Z2mnHBJaPYLiZvSkV5ipLiTYzcJvZX/RzTENx0QAAEQAAEQAAEQAAEQAAEVCQQp7lMx+LGPMUEDs7YMIYMpuQ7nqbslZ9Q0f5jVJadq1jw5S0bSklJoc6dO6sucIjSFGRvKC9u8FdWPnePPvooFRYWesxlu8tUSC1iOXuDMziUM9n08m0JD45o6RhMRlW8kWHTIAACIAACIAACIAACICAIpGsGtDqfwVGuWAaHaNna+Wqy9LuVkm56rCJz4x3O3PhlP5WaEqm8uMRjAr6mOlCz2Uxt27ZVVeAQJSlC3ED2hnoCB3/FSJQa5ee7f6vi9PwyGvJuAvm+aoC4oWgGh2gTK2UFRhtvwV0HBEAABEAABEAABEAABEBARQKmlsPaGvVhXygmbliNSgOrem/05javvUkSwsfF11LC8Psp9d+zKGvxB5T/3a9UctpA5bnuHwC6UuywWCwkDCv51Ks2W8tTaraXVXOf3rrtSZMmUVFRkSsvIYf2lVNUThPROUUlYYdLVGKkYl1M3EuayB3+Kv6cY9MgAAIgAAIgAAIgAAIg4N0EzunCL+U2sVtMVmFCzaXcPaU/Gap1T+lPpgtGUHzYRLmsJeOVNyhvw/dUdOgklaVnORSkNaeVXSFweFJ5SseOHem+++6jxx57TO4Iw99a1YQftbY9bdo0Sk5OJuGv4k7TufQSumFdEmlmI3NDnbIc2YMjn0WOt1osTOzg3XccjB4EQAAEQAAEQAAEQAAEVCRgCOofzpkVB8y6CNe0iK0poAjRI5BFD79+cpaHQdNLfizMSS09b6akGx+l9BkLKGf1l1S4+xCVJqRQeUnzL3FRW+Dw9fWVy1OEyMGXl9vO7du3p5kzZ5LBYKjUBBITE0kYeIr33PnYbR1bly5daNSoUfTSSy/RgQMHKsfUFA9S88po2Z5sunSpGaaiSpak1NqWLHAUcSeVz4JjTKEq/pxj0yAAAiAAAiAAAiAAAiDg3QQMuohr2WA01dRUAkdNwcP6vFqJC4sePtxeNnggmS+9jhJGTeL2srMpe9k6KvhxF5WcM1N5gecYOdoTzKotcFhbw4oyFf4GuN3csmVLEhkPp06dqhPX6dOn6eWXX6YePXq43fHbw7RFixay0JGV5bpMpVJOHhFGojO2plP3ZRXChv8cLzcBrSVIqMGDRY4oaZc2Jm6cZgP5efddB6MHARAAARAAARAAARAAAZUIcPbG0wZdeKHiHhxWoULJpVziElq9xIVfM3UaRfGD7qKU+56nzLnvUv6WHVR84iyVZXlu9xa1BQ5hLuqO3VP0ej099NBDdOjQoTqFjZpvpKWl0eeffy5/rlu3buRpniJDhgyhnTt31hyWos/PZZTI2RojVydQUIwkl6NA2FBDyKhjmzHCaNRo5u40j2rmp4So9HOOzYIACIAACIAACIAACICA9xJI1IQGc/bGBzyTRwgctsSSyhKXvpUlLpJ/KBnbDad47uKSfOv/UcbLr1Hu+q+p6M/jVJqSTlRermjwqMbG1BQ4rOUp7tQ9RWSSTJw4kXbv3u0UztTUVHkbixcvpjFjxlBwcLBHZHcEBQXRCy+8QOnpfH0qNGUWlNHmk/l072cp1HGhSRY1fLhDClrA1iFCqJnJEXPeaDRaelMfefYS773rYOQgAAIgAAIgAAIgAAIgoBIBqUX/Pixs7HaJwagtcUKt17ThVXw9+rDwwSUubGxqDBlE5u43UOL1UyjtyVjKEa1rf/2TSs1JVF5UrFBYqcxm1BQ43K08ZcSIEfTtt98qA67KVspZyDp48KBcxtK9e3ePEDoiIiJo27ZtVUbh2MMy1u72movo+R/SqddyC/nNMcj+GoFRTRDUqykYeOK2Y80ii2OfLipuNLqpqHRTw2ZBAARAAARAAARAAAS8l4Ck73+XpAtLdDv/DdWEj6qta8/7enDrWnMXbl074gFKffh/lLVkTUXr2r+NVJ5X4Fh0qeDaagoc1vIUvvKbNOjv2rUrvfXWW1RQoD5nkdmxevVq2eDTXX1HrOdDp9PJ3hzZ2dl2X1HGzBJasTebrvkgkYIrS1DQFUWdriiNFItEmUqUlKWPll4MiYxv7713HowcBEAABEAABEAABEAABBQmkKYZ0tKgj1gh6SJKPbY8RQkhRPb1qNm6ln09Oo6k+Ig7KOWuZylzzpuU99kPVHz0tMta16olcIjgXggcTVmeIspGnn76aRJjdPVUwh14tm/fTvfffz+1a9euSQUe/krXu/9hw4bR3r1760SUXVRGX53Kpwc+T6HOi7gEJdJAKEFppPjgsowQ0VHF+B2LHCNgNqrwTQ2bAwEQAAEQAAEQAAEQ8F4CcfqIoey9cbzJ2sMqIU6otY1KX48arWtbDyVLr/GUdPPjlDFzSXnOB5uocM8RuXUtlZbWGYg25g21BA7RFlYIHMKHg69+l89jx46lXbt2NQaJ4p/5+++/SXh1DB482OUc7GXfunVreu211/jyqri+hH3Mn/FF9NK2DOq70kL+ogRltoECUILCwoG7ixt8fLLZqBSvi5FmB8UYOnvvHQgjBwEQAAEQAAEQAAEQAAGFCJBmQIBRFxbNAkeRV2dvOCqQ1Gpd27eidW3XsZQ4ejKlPT5Hbl2b/81OKjkjORWQqyFwWLM3hMjBl5JL5759+9LatWupuNi9vE7ESSosLJQ9QG666SZy1/KVu++6i1ZsO0XXfZRJIbFGWdQQ/hoeEdR7gvDgsmMUGRxSKc+/62NNEzVEPgr9rGMzIAACIAACIAACIAACIOCdBAwBoREsbhxD9gabkToqctRcXy5x4da1mj4Up7lcXibd8AgV/LTHrQQOHx+fyrawrixP6dGjh5yBkJGR4RQPV3xYmJL+8MMPNGHCBBI+GPzr4F5z666kmbSetPOSrJkAXiVwaFmEEGapQtjx424wos2tB5un5nE3m426uXGXeeddCKMGARAAARAAARAAARAAAQUImDTD9HHa8NfZWLQE2RsKCByc1WHQ9JYzOZInPkUFP3L5RWmZ0/H4uXPnKCQkRLEAW2QmiMwNIXS4QuAQwsaiRYsoJSXFaRZNsYE//viDpk+fTl26dFHsHPDX1/ltBejIf+wLLGxw9kasxSsEDmsZjhAzOrHXSD8uzYl4O566LzNTq7mczcLeI2L2qPa3FaUq2foY6SnNsjNaBX7asQkQAAEQAAEQAAEQAAEQ8D4CJm3EDZy1YEH2hpPiRiAbk7KwIVrPptz7vNxuVslA3Gg0Ups2bZwPiM8H1f7+/nL5hRA31PTfEMLGkiVLKDk5WUkcTbathIQEWrduHd1999106aWXqsqOf43sPt9+fW4i7Yv7STefszlcVl7hOo+LAM7OEN4iQtzotcJCM7am0w9nC8iUVUq5xeVUWFpOaflldDy5mFYfzKHxHyVREHeP8WGhw2N4iLaxUdJ+fbThNs2ytJbedzfCiEEABEAABEAABEAABEDACQJxgQOuZHHjB69pC1uznESJ57Kw0YuMbYZS6uSXqfCPw6oE38KDo23btnYHvHxZ1Luu1VxULf+Nnj17ysKGp2Zs2HMSxdh++eUXWr58Of3f//0fjR8/nsS4hWlrQ/zVeN+3Qw8KnLKRRY5kLlmRvR08J7i3IcqIDA1rNkaXpSaavClV7hKTWWBfRtRPcQU0anViRTaHje27nfBRcc6K+Li26WOlO+DH4cTNDR8FARAAARAAARAAARDwLgInNT1DuC3sQhY4ik1KBPreto0AkbHRi0ztr6LUx16looMn7ImJG72OEDguuugiCgoKqncWXTbEOnw11zuL0hSRxSGWDa3ryPvCPFQE/GlpaY0eqyd/MDs7m/bt2yeLO7fddht1797drvPhCON619W2oIB/RXG5CmcDiNkTAvsqxyjKSnzZT0Nka7Sdb6QJHyfTB5yRYcluXFeiPM7u+L9v0+RMDuHZ4f48ZGGqmI9zpz7WMEyzxKTn840JBEAABEAABEAABEAABECgLgKJmtBggzbsORY30uC74WBpSoAwEGVho9PVlPbUXCo+dsYl8XhJSQnFxcWRaGV69uzZWrN4T5SxiM4kl19+uaKiBV9H9W5PlLiMGDGC1qxZQ55gHuqSE3Z+J1lZWXT06FHZf6R9+/b1cmyIsyPv+w26j3SvnCDd3AS3D+qF8CCMQoWoEcxlJSPeT6TFu7LoZIoyHXa4ky49yyUtIhvE/QWO861jY4yF+mhpiz7aeC88Oeq6k+F1EAABEAABEAABEAABryfAEZaPITBiIosb5yy6COe7hnhL5oZ/hbBh7jKGMl5c6nTbV6WDbNHaNCoqikQGB1/kLpnFvu69916504g7tntVmrGz2zt+/DhNnjzZZRkdvpcNJu0zP7utL4fVV0Ms+7JR6As/ptMf5kIqKROShLJTEXt03My+HJ4jcsiZHEUschzQxxjv0Uf/3cXrb14AAAIgAAIgAAIgAAIgAAJVCaTIZSlh9xn14UdY4CjnGQJHAwwM/v1k81Bz17GUMXs5lRgsykZeCmztwIEDNHLkSJeIGnw9yfsZNWoUHT6sjt+IAkjcehOihGXSpEku8erwaX0RBU7+sELkcANfDquvhg+XoVy61EwPb06lb8/kU3ahfb4azpzYo0nFctmLx7SSFecrxljKWSd/aaONCwNj465ENkfVOxoegwAIgAAIgAAIgAAIeC2BM5ruLSVd2CMsapyO58wNlKbUL+4Y/CqEDcsVN1Hm3Hep1JzkTGyl2mffffddateunUvFjalTp6IURYEzumPHDhowYID65y5Az74c0VyuEs++HCaXl2lU+mpwicgFC0x06ydJtO5ILiXkNM5Xwxn0j36VJpfCeESpiuwZUmEWy5kc6doow0ZdlPHfQTGGzpq3KcBrb2YYOAiAAAiAAAiAAAiAgHcTkFr1ayNpw59kgeMoMjcaEDZ8+5LBpw9Z+t5CWa+tpdIk9zTLFN4O06ZNUz84rlLuIkpSVqxY4Ux8ic/WICDMWB977DHFzV75F6/WteF/1RTSzTnLQodFdZGjqq9Gi1hJ7maydHc2nU4tqUHAtU93GgpICC6eYThq0xT1BLeS/ZCP/1/a2LNXaCLJF91WvPv+jtGDAAiAAAiAAAiAgNcQEGaicbrwqw26sA9Z4MhA1kYd4oY2nEUNFjZY3IgfeBflvP0plaVnuTbycmBvZ86codGjR9cKYPnCVu01kWmwe/duB44SqzpCQBi0dujQQbXzZ702/HqNI+3Lh0g3Tx3zUX/20xBmoaIMJPTNeJq1PYP2WYqoVP0KFLtwZxeVUc/lFvJnU1PPyeKwCh1yyQoft0G0kj3D81rO6pgeMNcS3nppRmuvubFhoCAAAiAAAiAAAiAAAt5FIE0zpKUxKGwQZ2y8ZNSGHxJtYNEK1oa4oQ2TszUkNhBNGPEA5a77ispz8uwKlJpqpZ07d7q0S4qfnx9Nnz7da9u+uvI8Hzp0iIYPH666yOF7UT/SPv2TYuajVX01ur5mJlEGsvXvfMopUt4sVInzcesnyXLbWM8TOKoIHRUtgAv1UVIaCx7fclbKAl2scaR+Xvwl3nW3w2hBAARAAARAAARAAASaJQGOinxMLfu0NekHDhblKAZtxJdGXYRRlKQgc6OGuCGEDU0fkgL7U+K1/6G8jVupvKBQidhJ1W18/PHH1KZNG9UDYP6CyPvo1q0bbdy4UdUxYePVCYg2u6JkxXoO1FrK5qMPf8oiR3KjMhlEmYcwChVdSS5YaKI7NiTTR0dzKTHX9b4a1Qk2/GzqllQP8+GwChs1llbT2IplOgs2x/i8LOPlg/rIs5doFiYGN8ubHQYFAiAAAiAAAiAAAiDQfAns1wwIMAaFX2jShY02aMOe46yNTw268FMsauShS4otYaM3sQBESTc8SvlbdlB5cdN6AjQcjlWs8dprr1FgYKDqgS9/U+R9PPjggyRJkr2Hh/UUJvDOO++o3vLXRxdCAXe/YXeHFdlXQ4gaXIISwr4a165JpGV7sulMmmd8h6yn6JHmInDIJqTnRQ+54wobyMZI+dx5RWIz0vV8vp4OjDkXqpkrtWm+d0CMDARAAARAAARAAARAoFkQMGmG6U3aiO4sbkxgIeNVFjW+4WWcpIsoEBkbyNqoIm4EiowNFjaCBlDyLU9Q/tbfyG1MAaxRVz3LyMhIl5hQ8heDRNbG+vXr6zkavOUqAr///jv17dtXXVHLL4D8b5pd0WElxnaHlaq+GhFvxdMrOzLoz/giKnPPCpQGT8+9n6XImSeeW6JSI5OjmtBhPYfs1xElmVjs2M2ix0tB0XG3aGLN7TSRcbpmcQPEIEAABEAABEAABEAABDyfAEc6PnGtw1rHBYSFsZjxYJw2/HVe7uTZwgJHMYSNKqIGizyiBEUIG8aQQZRyzwwq+Hlvg8GPu63w8ssvqxvgns/YCAgIoClTppDJZHI3BF59PBaLhW677TbVrwH/a57k//0381wRIAdwCYooP/HljI3Ll5lp2jdptO1cAeUVe6iqcf4qKiwtp/C348mPx9UsBQ5bYkeMlM3ZHEd5vO/o5kgPaGPN3H0FQofn/0WAEYAACIAACIAACICAhxIgzZ1+ccF9Op3TRYyU9GFPia4oBm34QRY20lnUKBMGosjYqCJuyMJGLzK2HkqpD71MhbsPe2SQPHv2bNUDW/5K0KhRo2jr1q0eycgbDrqoqIhmzZpFwvBVnC+1Zv9h/5Hbp/pFW6jTIhPdtTGFPj2WRyl57u+rYe91cDSpmFrONcqtYpu9wGEVOypEq3JdtLGMx3yGszq+10YbpuleNVyjiUxuoXlkf4CH3hpx2CAAAiAAAiAAAiAAAp5EgDR9As/pwi/lUpQbWMD4n1EfvolFjTM85/Isd0aBsFFF2AgQGRu9yNT+Kkp7NJKKDvxlb9zjdustXLhQtUCWvwPytnv16kWiPWlhofsbrLrdCWqCA1q3bh21a9dO1esisP+/aObnf5ElvwkG6IJdvvpzZvMwGLWKF44uK7qvlHJGRxYLHjv1MdJruijztfpo00WedG/EsYIACIAACIAACIAACHgQgURNaLAhMKKXpI+4y6iNWMi+Gj+xoGFGGUoVMUOUoFjngNAKYaPjSEp7MpaKj51xQaik3i5WrVpF/v7+qgWyHTp0oFdffZVSU1PVGwS2rAqB3bt3q+rL4cPiV+8rutGmLz6n8nLPLkepeQISc0qp6+tmEp4iXpO9YVMAYX8Oa1ZHjFTIYscB5vE2e3Zc12JhYgcPulXiUEEABEAABEAABEAABNyVAEezPnGasNZSUMQAFjIe5uD9LW7z+gcvU3guFZkayNaoImoIccP/vLBx8bWU/vwiKj4ZVzOm8bjnmzdvpqCgIFXEjZCQEHrkkUfo5MmTHscFB/wPgfj4ePrPf/6jqgjm6+tL0dHR/+y0GTx64ts0787esCl2sNhTkdWRo482HtZFGWYFxhj7aiKPB7rrvRLHBQIgAAIgAAIgAAIg4MYEIjUaX0nTr02cPnQIty99ksWNj1nQOMZzFs8oQ7FmaVRZGvz6yeah5m7jKDNyBZXEmZtB+EW0fft2VUoQhIHok08+SUeOHGkWnDCICgLbtm2jO++8ky699FJVBLF58+Y1G9TvHcghYZyq5dm7szfqGL+c0cGZHdFSAs8bmNN4zRKTnhN6OKkHEwiAAAiAAAiAAAiAAAjYQYCjEt/4wAFXStqIR1nM+ITn05ylkYdsjRqZGufFDauwYblyPGXNf49K45ObTQD26aefqiJuXHzxxfTFF180G04YSG0CotRo8eLFJDJ0+GdHkVlkER04cKD2zjzwlVUsboTESrLAAXGjDoGjWnYHm5HGGH/Wxhina1CyYsedHKuAAAiAAAiAAAiAAAho9msGBLCgcR2XoaxmQeNvflyEbih1CBu+fcng04fi+99G2W+sp7KUdA8Ms+o+5C83bSKRZcFfC0XnMWPGoBylbuwufaeY25OqPe3cuZN69+6t2DU0cOBA2rVrF506dYry8z3PddSSXUrTuSwlgD03RPYGxA17GYhMDrnjikEfY5gRHBnXSUPI5MCfLSAAAiAAAiAAAiAAAjYIRIqSFF2/bixovMLzCRY3SiBs2BA2tOFkEMIGz/ED76Scdz+jsoxstWNE12yfzRvLC4upPJPHY0qkDWvWkg97HvDlosgs2onOmDGDcnNzXTMe7KVBAuuP5NLcXzMpt0hdocNkMtEtt9yiyHUkrscWLVpQq1at6NZbbyWDwdDgOB1dQZimLlq0iFasWEEnTpxw9OO11he+qAcTuK3u9gzq+ppZ9txgE02IGw4zsBqRGk/pok1zdZFxl/H1gAkEQAAEQAAEQAAEQAAE/iFwRnOj1qgdMFbSh29mcaPYoouAcWgVbw1mQpI2TM7WMPj3o4Sr7qfctZupLCevViDjLi+Ul5RQeV4BlaVlUokUT8XH/6bCPUco/4ffKe/T7ynnrU8pM/YdSp+5iFKnzqbkO5+hpOsepvQh91JC31so7t8v0QMT7yBh6shXitNzx44d6aOPPnIXPDiO8wS2/p1PmlcMNPjdBPrqlLrZEKLt70svvURC6FLimrJu45JLLqEnnniC9uzZ4/R5FeUvd9xxBwUGBlYeY5s2bWSxo4S/U45O5zJKaOXebBqzNpHLUYyysIFuKQoJOzHGVC5ZmcXGo22RyfHP/RyPQAAEQAAEQAAEQMDrCXAAfx23fN0q2r2KrA05oMeygsN5YUMK6E+JoydT3obvqbyg0NE4x6n1y4s4q4LFFFECU2KwUNHhU1T465+U//VOyl3/NWUvW8empisp/em5lDr5ZUqa8AQljppE8eG3k6XHjWS66Boyth1OUvAAkgJZqBFmqFxaY9D0qpwtmr4k8WuvaDrQwIAQCr2yV2WAx18Qpx4PHz6cDh8+7BQDfFgdAiIAv2CBiTSRBrlc4u6NyXQksUidnZ3f6ocffkht27Z16pqydU22bNmy0SJaQUEBCfNSIWbY2rZ4zV7vj5S8Mvr0WC4Jlh0XVrD1Yb4wElVI2LBmfcRaOAPGcJK5PhUUabyQzxEmEAABEAABEAABEAABbyYQpxmtM+jDb2cz0T9FSYowEYW4cZ6BEDY0vWUeSTc8QnmbfyIhNDg1ySUgRVSWniUbkZb8baSigyeo4Kc9lLdpO+V88CVlLV1LGbNep7TH51DKvc9T0s2Pc8bIAxTf71YS3VlMna8mY5uhxG17SQrgdrSiXIaP8x+xgh8L8UK8zkKGaFkrxBkpkGcekzzXOM/JugH0m7YP3eDbus7gjr8njXpPtH/NyMhwChs+rB6BgpJyCnsrnvxe5QCcA0fNbAO1m2+USymS80pV2/Eff/xB/fv3b9Q1Vd+1KEpXPvvsMzpz5gzt379fFiVE+2HRwjY7O5tEFomYs7KyKDExUfaC+fjjj+nqq6+u91jatWtHZ8+erZNHfnE5/Xi2gB7/Oo26vW4mH+YpRKNAeGyoXYZTxh4mx3Ux0iOayB3+3nw/x9hBAARAAARAAARAwOsJsLDxL87aOIWSlBrCDgsHQkRIuec5Kvhlv+2gpqyMyvOrlID8dZaKzpeA5H7yXUUJyLxVlP7CEkqd8j9Kvv0pSuQSkISh95Kl13gyXzKGTBeMIGOrISTpI6pkVdQjVvBxVYgV54UK9gNxRpASglYilyMtC7iMOvooayYaHBxMb7zxhm12XvKqCKg9YbpjQzKJDAOr2aUIyoXQceVyC71/MIeKy9Tx50hKSiIhgGm12nrFBf6hduh9UV4isjnEUmxbPO7cuTP16NGDQkND5fnyyy+niy66SH6voe2Lz3/99de1TqXAss9SRP/7KUMWiazcUIKicKaGNWOjrmUM+3JEGf4InGfq5/U3dQAAARAAARAAARAAAW8kwNGCb5wu/GoOjn8RATIyN6oIBZzpIEo7sl5bS/nf/UJ5G7dS9vL1lPkql4A8M59LQGZR8i1cAnL1QxQ/4E6y9Lz5fAnIMC4BGVjh1VEtq0IIFudna2aFnFXBYoXIquCSEVtZFc4IF/Z8VpzzVM7cWBRwKfk6GEDyd6begLNLly70/fff1woIveUFIWw89thj1K1bN1q5cqXbD/uVHRmyoGEVOKxLvzkGWfgYsyaRdhoKVBvH77//TjExMfJ800031XttNXTtKf2+MDLdsmVLtbGfSSuh1/7IptEfJFIwt3kVYpA1A8bKDksXihxC4IiRivXR0nx9pPli+HF44181GDMIgAAIgAAIgIBXEzgXHBEqxA0TzERtZkAY21/FnhUsWMh+FTZKQDSOlYDYIzi4ch0zn3fhtRIb0IW0GudNRIVvgQgE+UsltwM9cuRItYDQm56I0oua5Q7/+9//qKio8b4WIn9CnRyKijOz4Xge+XJJRV1BuSi1CIqR6JEtqXQ23XGjTUfOv2j7+tRTT7mFyNGmdSv68btv5MNPzC0l0XFm4qfJ1H5BhVmoKEOBr4YLhYy6MjjE67FmkcXxly4q7t+ayLjWXn2Dx+BBAARAAARAAARAwJsInGkRfgEH02/x/+CXwlC0SuYGB/yVIoPVq0Isq77eDB7Hs7hxStefbvWr20yRvw92B5hDhw6lP//8k44dO0arVq2iuLg4R+LZZrOuEDCESWXr1rZ9TCZMmEBms7lR4xXihkpVIvLxiPalLTgTQVePX4QI5EWmwoWLTTT/tyzKKixr1Fjs/dDixYvJx8fH7uvQkWvWnnU7t29Dn3y+hX4yltEUFnYu5dauoowHvhpuImjUFDtEFke0VKiPNn7BmRwjvOmejrGCAAiAAAiAAAiAgNcS4GjBz6APe44zN7IhblQRNJqBcNGQECPOtzATPawNpeG+IU4FjqLNZ6dOnejZZ5+FgShH7EePHqVrr722QabCA6JmuYO9Ab8QONQSOdLyS+lyNsYMmNNw8CrWEUJHxNvx9Plf6rZJnj59eoNM+cdc8XX8g1rRkJkf0cDVGXJnGTFee9jUlQGD1xu+rhRhJIscRjNv6xXN/JMhXnujx8BBAARAAARAAARAwFsIWPRhwzkQ/kuYijYUEON9zxZAhMeGOM9JLGqIkhSRtfEGm4n29tE7FRAOGzaMvvvuO7krhb3BeXNdr5y74rz55pt1Zm3w70ot1sL0csGCBY1ColaZitjudWsT6y1TqRmAipIWf/bouO2TZNof3/jym/pAiHKV+++/vxZDW1yVes2nRXsK/Pd6CpibRMKDRHSWqTl2PHdXJiKLw1jC52dnQLRxoLfc1zFOEAABEAABEAABEPBKAmc1A1qxaLEGmRueLVzUJTyJ8yqEjKqixq/a3vRf/4tojG8r6u3rnLDBXxp69NFHKS9P3f+1ry/gdaf3RBvSiRMnNjr4fuihhyg1NdVthjTtmzSbRqP1BfNyW1ku22g9z0gzfkin+Bzl28oKkWPq1KmN5iyuW3tnn7aXUOCjm0g3PwmihscKO0biEpU0bbTxOU0koW2sV/61g0GDAAiAAAiAAAg0ewL8F76PQR8xUdKHp5i9oByjLhGgOb0uMjQSOTtDZGgIX40TnKGxW9uHfmZRY0HAJXQ9ixqtffzsDu74S1DvusOHD3ergLyplAGRtfHee+/JbUcbYtbQ+4MHD6bDhw831VCq7Xfl3myHBQ6r+GFtj3r5MjO9tT+HCkqUzTUp45bMc+fOrff6bIh1g+9fGEH+T++EuOGxwka1rJIy9oz5hk1Hu/J5xwQCIAACIAACIAACINDcCJzRCGPRiE/F//A3pyDfW8ciBI0zujB6M6ArPe7fkSb6taUrufSkrY8/tdAoJ2rw90AOKl9++WXKzc2tFhB74xNhEjp58mRFA+3OnTvTN99UdOpoSqaiDayzHUFEyYow4Ry1OoF+PKtsW9mSkhIaPXq0ouyt1/fUKVMo9kcTXfhakizyOMvBKvxgWU10cGFWjGw4elYfbbqtud3LMR4QAAEQAAEQAAEQAAEmYAwacCuLARYIHJ5fniKyNkTpyWjflqoEe3y5VNvuLbfcQuJ/0L19+uSTT0iYhNbko8Rz4csxc+bMJhWRpMwS6rjQRCIbw9nAXHQbEduYvCmVTqYWK3bpHDp0iNq1a6fYOejYsaPc+cd6gKfTiuk/m1NJzy1xhVDjLAd83vlrqbEMuXwqUxdtiNEsTAzm7ygmEAABEAABEAABEACB5kLgiKZfG4Mu7B0uaSgXZQ3emvXQHMYtMje+DuxJXXwCFQvy+Dqvc1si8N6zZ481/vPKZWZmJj3//PPk6+tbJ6f6GDry3vXXX09///13k3AuKC2XO6P4sXloY4PKqp+ztpUVoknUzkxKL1BGJBNCU0BAgNPn4rbbbqMTJ07YZP1TXAFduyZRbgsrjEarjguPm060sJ99RctYXn+DNtZ8RXO5l2McIAACIAACIAACIAACTMCkDx1i1IcfQvaGZ4s7wkRU+GyIUhQ+rS6Zn3nmGZsBoLe8uG/fPhowYIBLWFvP6YUXXkjbt29vEsT3fpaieOaCta1sv5UW+lOhbitLly5ttODUv39/+vjjjxvMSipiwWfVgRzqwb4iok2sEpkt9gfoniAiuPkxxkjlzHun7lXDNRoiH/wxAAIgAAIgAAIgAAIg0AwIbNDc6WfUhk3jzI0cZG94tsAhBKpdbCKq1fioHnCPGjWKRBBZWFjYJIF2U+80JyeHYmNjKTg4WHXW/DNTax9BQUG0ePHiBoNwpTmJTAsRzKsRiGv+G0ezd2Qodsivv/46+fv712Jni6d4Ta/X05w5cygrK8uhY0jgzjAzf8ygNvONFf4czcOEU5VzrMZ10+htxpjEGE/oowwTNZHHA5vB7RxDAAEQAAEQAAEQAAEQOBUyoD2bi642wVzU40tzhMDxp7YvtVbBRJS/KZWB4pNPPknFxcr5JjgUTbrByrt27aJhw4ZV8qjKxtWPH374YcrIUE4UaAjvFyfyyFehEpWaganwtLh7Y0pDh2D3+0VFRdSnTx+7zlPPnj1p69atdm/b1ooHE4ro9k+TKYA9StRiVJMZnjuRJcIChz7akKmLNU3ldrG++GsABEAABEAABEAABECgGRCwaAf2NOjD/7RA4PB4gUN4iIjz+LhfR7uCOr58HV7viiuuoLS0NFvxXbN/rbS0lJYvX06tW7d2mFtjWNv7mZEjR9bpFaH0STmWXEwt5xqd7qZiKzAX3h7hb8VTIZd+KDXNmjWrwXMlTHJNJpNSu6QvWQQa+E68XMrjP8d2UNz7AABAAElEQVSJAByZIOpnkcTwtRwtzYfA0Qz+mMEQQAAEQAAEQAAEQEAQMGjDbjZowzOEf0NzMNn09jGILA7hwxHuq3zpRPfu3enIkSOKBYKetCFhNnnjjTc2GCzzV6pJ1unSpQtt3rxZdaSZbAQqPCfUCNyFh4UwHDVmlSg2jjNnzlCbNm3qPCdPPPEEFRQo265WHHx2YRkt+j2LLlpsQltZdxZqRBZHjPHzkEXx7fEXAQiAAAiAAAiAAAiAQDMgEKcPf5FFAXRPaUYCTwKLHFu1V1J7jf3+A3wp1xkEWt976623FAs8PWVD5eXltGHDBurUqVODfKycmmrp5+cnd3MRmSZqTmM/5O4hKpWpCJFjp0FZwWHGjBk2z53I7hDnV83pbHoJPfpVGgWjraz62RiNE1LK9NHSFm2UpSd/bzGBAAiAAAiAAAiAAAh4MoFkzegWkjZ8GQscxTAYbV4ZLEkBYfS+rjsFBdjfLlYEyLbaa4rXXnnlFZcbWqoZeNqzbYvFQlOmTCEfH/VNW/l3xGYQ3pjX7777bjKbzfYMsVHrPP19unpGo+zD8da+7EYdV10fEufx4osvruQrjGGXLFlS1+qqvL7TUEjXrU2UvTnQVtZdynbkVrHl7MPxhS763KWefC/HsYMACIAACIAACIAACDABQ9CAzixwfMblKeXeXtrRnMZv8OtLxtZDqWTd17Rh40Zq27ZtZXDHp73W4xEjRpDoOPHrr7/SH3/8QWvXrqXp06fTXXfdRc8++yxt27bN6aCvPL+A8r/7lQq2/+H0tlyxgc8++4yE8aQtXp7wWkREhCLnzRZr0RpVGILa8tFw9jXRoeXJ79Jt7dap195++20KDAykoUOH0s6dO53aVmM/XFxWTqsP5tCVyy2yQCTMSJ3lhc87yTDWIs7B9uAFyZ34e40JBEAABEAABEAABEDAkwnEcwcVztz4HgajzSd7w+DTh0yXjKGCrb9XxmH79++XxYoLLrigMmD39fWl/v37y2KG6DahylRSQkX7j1Hm7BUU3/82svQaTyV/G1XZlVIbFX4Mzz//PIlsFv5ue/TcqlUrWrVqlVJoKrfzq1Qom4yyOaPiAboPCyfjPkzi0pHK3SnyQJSi7N27l7Kzlc0OaczBJeeW0qztGdRuAdrKNrlAwyajfAy/B8bGXenJ93IcOwiAAAiAAAiAAAiAABMwtIjoZdCF/9ycshe8eSwGTW+KD7+dig6dtBl3nTx5UvaTeO+99+ibb75Rp70oB5LFx85Q1sLVlDj6ITKGDCaD5koy+Pal/E0/2Twud3lxz549NHz4cI8WNfhrXev4RSvZnJwcxTBbskvpQjbPVCMDQZiX9lhmoUw26Wzu05HEYrktrvAdQVtZ5cWyhsUTFjdijOX6GOlrlKjgTyIQAAEQAAEQAAEQaAYEzgVHhBr14YdE5w1vFgY8fuzaMBYRelHSDY9QqTmxSeLCkrMmynnzE0q68VEyth3Gx9NbFjWk88eWNj26SY7Lnp3m5+fTggULSHgz8Ne6Wc5DhgyhgwcP2oOjwXWKuY3r4HfjVQnKtRzst+I2tMe5Ha23TF+dyqch7yagrawKGUENihyxZpHBsSEkEl1UmsGfNBgCCIAACIAACICAtxOQdP26cXC/BwKHB5eoBApxozel/ue/VJad69KYsNSSRLkfbqHk258mU6dRFaIGl8hIgf0rBTORuWEJvY3KUpT3VVBisCKrZezYsc1S1ODft2rjEp1ghLeIEtP9n6eo5sPhxx1atpzKU+IwPWYbuUXl9NruLLpkqVn25xBZHQ0G500hCDSrfcrlKWW6GMPHIbHmdt7+9wDGDwIgAAIgAAIgAAIeT8AS1D+cPTh+RgcVDxU4AkJJCuhPGbOXE6ncGtQaKZalZlDeF9soddJLZL70OjlLQwgs4jhqZcKw+CIFRVDB979ZP+42y7KyMhJtbzt06FBNBOAvdbN+Low258yZ43RHnHm/ZanXSYWNRuf+muk214orD8SQWULTvkmjFrHsz6GSkSuEE6t4dF7giJbmaiLJ3+Nv6BgACIAACIAACIAACHg7AXNweH+DFiUqtQJznfsLHga/fmRsOZhy3t2oevxVlpVDBT/8TmnToshyxU0k+YfK2RqSEFjqYSXKZtJnLFD9+BzdgcjamDBhQrMWMvi3rd7x3XPPPZSe3vismi1cVqGWb4TopDLpy1RHT2uzWv93YyHduC6poq0sZ7RAlLCKEgouKwxGC7XRpif46+Lj7X8PYPwgAAIgAAIgAAIg4PEE4oIHdeIAdRu6qLi/oFFVSJA7pVx0DeV/o167y/K8AircuZ/Sn1tI8VxiYvXSEOIGtxauV9gQx2rw7UPxA++isvQstwo8P/roI6/L2uAfKptih+iis3v37kadn79Siqn1PCOpUUohhJOhq+KptPn7jNbLnq1OaN2RXOqzsqKtrBqsvVo4Ef4bUQZJHyXdoYmM9PX4GzoGAAIgAAIgAAIgAALeTiBeMyDIoA9fySUqZShTaThoryoyNNVjUQ5i6XcrFf15vN7gqDFvlhdzW9d9xyjjlTdkcULSR3CmRi8S2SJC4LB7zMKDI2QQFezc15jDUOUzcXFxNHXqVJuBPv8OeO3rwlj1gw8+cJh5dlEZ9VpuIdH1ROkgOSDKwF1azGXx3K1FjWkXZ0f8eLZAjU2rss3U/DL6708Z1JLNV4U/idK8vXZ7MSZiceNIUIwhwtv/FsD4QQAEQAAEQAAEQKBZEEhvM6CVpAuLZJEjEwKH+wscQmxIvO5hKjFYlAukRFvXo9zWdcF7lDhqErd1HVQharA5qEOiRpVSFXGcGa+wL4ibTJs2baLu3bt7rYjBP1b1jt3f35+mT59OqamOlYXcvD6JfFTwidBGS+V6NrPcbSpU5Qr6RSqk4BiJHvkqlc6ml6iyDzU2uiOugC5/3axaaZDXCR1coqKNkTZr5ma2aRY3dAwCBEAABEAABEAABLydwOGOocFcbvAk/8+8CQKHGwsccqtV7pTy4ItUlpGtSOxUckai7OUfUdK4qbXautqdqVFF1LB+xuDTmxJGPkjlOU3fBUN4TDzzzDMkAnj+rmNugMHAgQPpyJEjdl9fM7amK200Ws5Btphlg801h9TpCpSYU0oXLTaR5hWDvFzwexZlFXpGPcyRpGLq+poZmRxKdHOJMZbrYqSXvP3vAIwfBEAABEAABEAABJoVgXPa8AksbpyCwOGmAgd3JzGw70XGS0tJlJA4M5UYEyj3g02UfNuTZOow0mZbV6tQ0aglH6ux7TAucznqzGEq8tkffviBQkNDIWo0IGrwj1k1Rh07dqQvv/zSrnMgBAiFO33I4oYscLDR6PM/NN4Etb4BlLCWMXRVgpwJEcAlNmIMEW/H0xcnml6Uq++4re9tP1cgd1mBJ4cT5VEV/hsJ+jnSVc3qho7BgAAIgAAIgAAIgIC3EzBqB1wu6SJ+hdGo+wkccqeUFoMo+81PrLGNw8vS5HTK27iVUu6fSaYu15IwKDVo+pAkfDJsZGA485rwB8ma/57Dx6jkBzIyMujZZ5+lgICAaoE7f8/x3E4GIuMlNja2wVayf5gLSc+lHtooJwLNiv+Jr8zcsJZJCNFh/EdJSl4a1bY16cuUatknwtjUf46BJn6aTAcSiqqt645PZrD4I7rNWHlh6eA1ONdC+mjjF5rIMy29/W8AjB8EQAAEQAAEQAAEmhWB/ZoBAdwqdrFJ4WDXmUAZn+UuJCxEmDpfTfmbf3I4vhJtXfO//43SHptDlu43ksQmoUJ8aKitqzPcxfYTr59C5QXq+CbYA+Hnn38m0RmEv6CYFWDwwAMPUFJS3SJDApd6XLzERCILwskAuzJzw7odP95mnxUWyi3mViIqTPN/y6olELD3h5zNIbrDPP9jOonxueskZZZQ50XM3nlxydlz53mfr2gPW6CLMfynWd3MMRgQAAEQAAEQAAEQAIEKAkZtxDhJH55m0kUo/r/6zgTN3vpZuVNKnwlUtMd+P4TyfNHWdR+lz1ggd1mRAsNks1C5rava4lVAqFzyUnTkVJPEg6WlpbRs2TISHUH4isasIAMhGP3+++82z6to4zr8vYpSD6sw4fAypsJzo+bnRPlF2/lGOpVabHPfzr645WR+nWadYt8iO6L7MjO9vT+HCkvUEVmcHcO/N6XWEmlqcsRzG+JbrIVYzPqTW8R2xd8AIAACIAACIAACIAACzZCASdOnLYsJP8RD4GhygUfulHL1Q1RyztRg/CO3dd17lDJmL6f4QXdRo9u6OimAiGyT7DfWN3i8aqxw4sQJGj9+PEQNBUUN/omrxrNt27b05ptv2jx9j3+d1tggu4yD71qZG1UDctES9dvT+Tb36+yLfyUXUyvO1KjPx8KPS1ZEqcyo1Ylu2VZ2w7G8OkWaqhzxuIbIEWsq10UZ52giI32b4e0cQwIBEAABEAABEAABEBAEzndTKYbZaBN5cZzvlJJyz3NUlp5Zd/wm2roe47auC9/ntq4P/dPW1a/xbV2dyZQR2SZJE56g8iJ1/qe9LhAia2PlypXUoUOHasE4X8p4rhKDadOmUUFBQbVTsupATmNaxYruFfWKGyIoF1kUS3dnVdufUk9E15Seb1hk342GBABrK9zJnDGhVkZJY8Z1JLGYgmMV8UDxvDKTxnZREeai0ZJZHx03FHd+EAABEAABEAABEACBZkzgnDa0Jwe6x2A22gQCh+iU4tuXy0sWUnmhbYPDkrMmyl75MSXd+KiibV2dETdE+Yvpomuo+FRcY+KzRn/GZDTSbbfdBiFDJSGDf+bqZDtu3Dg6fvx45bnbEVcg+0AI/4qGhAJ+X4gaInPDnnVlgePhzamV+1LygSg6Gfthot3ijDBSFYJLx4Umit6ZSekFTd9WNi6jhIRfSH1ZKPay9pr1uDxFFyV9qFli0jfj2zmGBgIgAAIgAAIgAAIgsEMz2t+oD1tiRpmKa8tU/PuRFDSAspauqRW/lZoSKEe0dZ34FJk6jZKNQkU5iBodUBwWOrQsBHHWSM77X9Q6bjVf+Pyzz+jiiy+uMwDnbzLeU5lB586dacuWLfJp3mUulgNsOwSOEl2MsdSRQFp0NhnxfgKVqmSB8eR3jpfXCFNPIXT0e9NCn3CJSJlKx2bPd+gcBA67hLLKay7GJNbP0UdLd+KODwIgAAIgAAIgAAIg4AUEDLqIa7lEJQVmo67J4hBZG6YOIynvi22V8UxpUirlffo9pdzHbV0v5rauvE5FBxTl27o6LGpU8eoQXiGinIa4VMQVU1pqKj391FPko3Lwzl9zCCR2MAgMDKSlC+fTt38XUkCMbNpYT7DJwoaD4oYISkV3lkuXmik5T51siXfYQFSIFZUBsJ2ZJWJ9Ib4Ij5DxHyXTHrPtrCu1vxdn0ksa9BFpzNia7We4NSxfhz8Hx5zr6AW3cwwRBEAABEAABEAABEDgrGZAK+6mshllKuoLHCITIz70Nir68y8qzyug/G9/obRHI8l8+Q1kcEFbV2fEDdF21tx1LJUYLGrHcPL2t/24jfr17QvhwQ7hgX/FXMqpy5CbSPvyIdLNS7QlFIiMjRJdtGOZG9YAW5SFBMdI9Ge8OgLCTkOBvdkntsYmOnHIJqQt5xrpqe/SyZTlGrHP+qX76Xx5kJUXlvWVPhmFuFGmjzY+hzs9CIAACIAACIAACICAFxEw6iL+LekiCkxV/rfeqWAY26ld8sKeGwnD7qPctZsp48WlZOGWsKLsRM7UYF8Lt+bNZqgSt4XN/fhba5yl2rKQDS1nvfQSBQeh/Sv/BLlUuHBkfz4delDgo1+Sbn4SCwEcSMqihlTAyyKeGzQTrS8wF11MPj6aq8o1JmWWyJ4aznpYWNvKimyTN/ZkU16xa+pWotgLpLEZKPUxb5bvCe+NaMPZwMhzoV50O8dQQQAEQAAEQAAEQAAE4nRhl3GAvRdZHCpmcegjyNLzZjK2HsKiRi85Y0MSwoEHiEHieFMnzyLibi5qTgf/PEBXDRvutkE9/1Lg2Kow8NG2oIA7Xyfd3PhSXaw5n40cOXPDOXFDBNoigP/vTxmqXGqFJeU04O14udREiaDen0tqhCAz7L0E+vaMOu1trSAKxLG/o9yxKzF+t95GRfeUtzWRxwNxlwcBEAABEAABEAABEPAiAhy1+Ui6sNmcwVGOlrEqihycxeEpooZVeBGlM5YrbqISc5I1zlJ8WVhYSEsWLqLWLVtBQKgiIPBPkPvz8PEh/6umlumiDGUsdNgs63A0CBaCwe2fJit+nVk3eNfGZFmUcPS46lvfh705RHnNfZ+n0LFkddoni6wW4QFS33HgvfMlKxXmounaKMNNXnQrx1BBAARAAARAAARAAASsBM4GhQ3ioNaEjioqChwekK1hFTbkpcgw4TKaqoao1iBRqeWpkydp3Nix7h/Ie4LY0ITH6NtzDGln/MYlK8lOB+AiiO//ZjyJjAU1ptk7MlQp85D9OTj7pP0CE73C+0hV0Cg1Nb+M+q60QOCw1xQ2VhbbtobEmttZ73FYggAIgAAIgAAIgAAIeBGBHZrLdJzFsQ5lKhA4rCKHKE1Je3yOGjGmvM31a9ZS1y6XQNxoQmGCf+IU4+/TshMF3Pd2hfloxf+gN0rsEP4WHRaayMAtUdWYPvsrj3w4S0StbAdrW9neKyz04eFcKnGyIYxomTt5U6oqooxaDJp0uzGyuWgxZ29M96JbOIYKAiAAAiAAAiAAAiBQkwB3U7mDg9scmI1C5BCtai19b6HSpDTFY8zkxES6/557FAus+TrGttyGAZesXPMUiwcsIDSyZEVkQgiRQHQMUWM6nFhMIbFGuaREzUBcZKKI1rLj1iXRr1Jho4ZSxOrGk9ytRU1BRk0GTbLtCnPRE4Gx8VfWvMfhOQiAAAiAAAiAAAiAgBcRSNCEX8AeHDvidREeYX5pzTTAUmFBJpBLU9gUNf+7XxsVlNX3oa83babeV/SEIOE2goQ64pBfX24l++L+ulrJNpg9IYxGl+/Nru9SavR7otyj6+tmCmCDUFcE4MJTpEWsRNO+SaM4B7JShJfH+I+SZL8QIfq44libxT44e0gbbVyqiSR/L7p9Y6ggAAIgAAIgAAIgAAK2CBj1Ec+YdBGlMBtVWDTwIP8NUZqS/tzCRgeQtj6YmZZOLz/zLPn5+kLcaObiBv+uyOdYtJLVTvuGdAtSHA7OhcAxnQUBNSbh7HHNmkQSxqCuCuitbWW7cFtZ4QEixAuRnVFzEu1m95iL6Onv0+UyHSGOuOoYm8V+5M4pxmTu6HOdrfsbXgMBEAABEAABEAABEPAyAvGBA6406MJPwYvDOwUOg08fih90F5VlZNWMvRr9/MfvvqOrBg6CsOElwgb/ZFaea5+gthRw9/IK89GKtp12BexCfBizNpHKamsAjb4Oq35QZFMIEcXVQb3IGhGiRZt5Rhq6KoH+zd4aj3+dJmd3iA4sYW/Fc7aHUT42Uabj6uPz+P1xeYo+WtqkmXe2lZfdujFcEAABEAABEAABEAABWwR2aEb7sxfHMnRT8UKBgzumGFsOpsJf9leNBRv9uDAvj17grA1/P7/KgJevOTz2Nga+fuQ/ahrpZp/kkpUEu4J2fxYCunEZSTqXk6gxLduT3SQCh1VAEBkdwp9DiB1CaJFnfuw3p6LdrHU9LB0QeYS5aLRUpIs1PGzr3obXQAAEQAAEQAAEQAAEvJQAixvXcolKMkQO7xI5DJrelPnqSkXiyQN/7KHRQ4dDzPA2MaOe8fpcFEraJ3+wq5WslgWAkLlGOpJUpMj1WHMj284VsJGp6zM4IFg4IFg46jsisjeiDId0c6VuXnrrxrBBAARAAARAAARAAARsETjTdkhLozbiC5SpeI/AIUpTEq+eROW5+TVjQYeeFxcW0uLYuRQSFARxo55gn793XsnHp0V7LllZwSJHEukq/se9zowOUabyObd0VWMSZp8XcCtakUkB0aGZMIgxlbMZ63zNhg1+tu5reA0EQAAEQAAEQAAEQMCLCXBnkknsxVGIlrFeIHIEcGlKm6FUtO+YU7Hk0YMHadw113pl4M4/FRi3vQx8/cl/zDOkE54ccktP2wG2KNt49edMp67Juj6cX1JOoW/Gc0mI7X1D9PAwLuJaipIsujnnRnrxbRtDBwEQAAEQAAEQAAEQqIvAWf2AS1jk2I8sjuYvcIjSlKwF79UVCzb4eklRMS1btJjatW6NIN/eIB/rkV/fm0k760idrWSFP8U9n6U0eP01doWJnybLHhgQMzxMzLBVusJCmTZG2qiZfzKkrnsaXgcBEAABEAABEAABEPBiAhyp+rAPRxRncJSjZWzzFTmEuJF0/RQqLyhsVJz415GjdON110PYgGDRqGvAl305Av9P+HJwyUq0bBJZWTIiTDgHvRPP7VQbdWk2+KH//pTRpEajEFYUElZEqVOMlK+bIz3gxbdsDB0EQAAEQAAEQAAEQKAhAgZ9+DBJF2aC2WgzFTgCQsl4wQgqOnSywWDQ1gqfrl5DF3bo2KjAlq89fA4MKq6BoDYUcO9bpJvLHVZiTJUCh/DH6Mg+GcYsdRSO9UdyyYezRCA0KCQ02MqscMVrFWVO+/SRZy9p6J6G90EABEAABEAABEAABLyYwH7NgCD24ViPMpXmKXAYfHpT9msf2tIu6n0t2WSmxx+cRL4I0CHSKHUN+PiQ/4ipxB4KLHTEy6IDG0bKJqC/SI3LLqr3IuY391uKKDhWIrEfiByeykBkbxjL+fy9qiHy8eLbNYYOAiAAAiAAAiAAAiBgD4Fz+v53SdrwXJiNNi+RQy5NGT+Nytk/w5Fp08ef0pWXdUVgr1Rgj+1Uu5Z8Lx9B2md/qfTlEEaj7/6Z48glave68TmldOFidFLxaHFHNhc1Svpo02B77mdYBwRAAARAAARAAARAwMsJxAX36STpIn6N10UQm45ibg4M/EPJ1PlqKj5x1u5gMDUhkZ6e8oj4L9JqASl/PfAcDBS9BnxCOlDgQx/KIocm0khPfZdm93XqyIo5ReXUZ6WFO6mgTMVjRY6K8pS1mmdMei+/VWP4IAACIAACIAACIAAC9hKQ9GEzjbqIUpiNNg+Bx+Dbl3Le3Wh3LLjj62+p/xVXKhrE8rWH7YFB3deAnz8F3BxJPmw0esNHaVRebvflaveKecXWVrEQODxS4JD9Woy5+ijpDnvvZVgPBEAABEAABEAABEAABDTGwNC+7MVxCl4cni9wGDS9KPnuZ4lKGzZuLMjMov899SyFBGrrDkQRpIONmtdAn/F0xYLjlG+3bGH/ikm5pXTxEhMFsJmpRwb43u4dUpG98WtwTFJH3KZBAARAAARAAARAAARAwG4CbDYawB1VlplQpuLZJTr+/cjc9XoqiTM3GAWe+X0PjQ4fgOBdzeAd27br+tJ26Udbtv/a4DXr6AoHE4qohTAZhcDheQKP3BrWVKqPkV6w+0aGFUEABEAABEAABEAABEDASoD9N8ZI+vBUtIz10CwObRhJ7L2R+9HX9caBZfkFtPh/r1L7oBZ2BZ98fWA9MFD9GmjTujWtXr263mvX0TdX7M0mDdrEep64ITJXKrI3TgfOOdvPeo/CEgRAAARAAARAAARAAATsJnBGM6Qle3F8BbNRzxQ4RGlK6r9nUX1mBmf2HaDbR16rerDKFx32AQaNugaef/55KioqclTLqLV+KXt6jFmTKHt8oDzFA0t0RPeUaOlNTeTxQLtvYlgRBEAABEAABEAABEAABKoSkHRhUzmTowhmo54lchj8+pGl581UGp9cK9CTXygto0+WvEFd27RvVNDJ1wg+BwYuuwbGjx9PFovF9rVs56vf/50vl6Zovd3HwhPHL5uLSmnaGOO4qvcnPAYBEAABEAABEAABEAABhwhIun7dJH3EAZiNepDAIUpTeM77cpvN0C/xxGl6ZPxtFIAA3WUBOn/psC8nGfTu3Zt27dpl85pu6MWswjIa/E4C+XKHFmRveGL2hoXPm/FbzVypjUM3MKwMAiAAAiAAAiAAAiAAAlUJcFTma9CFRZt04eXI4vAMkUOUpqRNm2Mz5vvx/Q+pV8cLEWw7GWzzd8Rehsm87iKeJ/L8Gc/FPNv7WaxXg1WbNm1o5cqVXHVlfw/ZMl710a/SSDMb4oZHijvCXDRaKtJGxz3G3x1MIAACIAACIAACIAACIOAcgTh9xFAuU7HAbNT9BQ6Db1+y9LuVypLTqgkcmQYTzbpvMvnXCBj5ykAQrQ6D48z2WZ4vrvLt8+XHw3nezHMRz2DfSAaTJ0+mpKSkate4rSeFbLzx5HcsbsBY1HMzV9hcVB8tHdRGGS/n7wwmEAABEAABEAABEAABEHCOALeMDTLowj9GmYqbCxyBXJoSFEH5W3+rFuv99vHndNVlPRBMNzKY5m+PvexKeN3veb6L52Ce65vG8Jsio6OAZ3u3j/WqsLryyitp9+7d1a71qk9ES9gb1iXJ4gZ8NzywLEX2CuHsDeG/EWWM1dy5wa++LxTeAwEQAAEQAAEQAAEQAAG7CRj14fdwFkcel6oQLzG7IQNRmpI+Y2FljFfABqNzH55GIT5+CIyrBMZ80SvNI4W3uZTnkXZ/of5Z8Sp+uIrnUp6VPq5mv71WrVrR2rVrK6/59Pwy+ulcAU3dkkpt5huRueGJhqJVj1nunGIw6OfEDfnnK4NHIAACIAACIAACIAACIOAkAaMm/ELuqPIrsjjcU9wx+PSh+EF3U3l2rhzsndnyA427om+zD3D5sm7KMZp4/6/wrETqvBBH1vGcz3NTjsnj9u3j40Pj/zODbl4XT91XJFFglCT7bYilR3pOVA3wvfqxnL1Rpo82vqGJJLSG5R8GTCAAAiAAAiAAAiAAAgoR4KjHx6iPeOb/27sPOEvL8m7As8Du7C6glCggCigiiAi7ICixYUms0Rh7NIqxfRYssURNjMiyYIk9dhM1saJGY+zRoLGixJKADWQbIIiIBVCkzPe/d3ec8WTmtDl15np+vz9zylue9zrvGfa55y1uGTuCBY4VR0xt2vXoqWu+ftbU1T/7+dRbn/Lsqb13XDF2A9XsquPQ5zrS4jvJo5I9k163w7PA9yW/SsbBY3T6eNDdp3Z87plTK19yscLGYiiM5OiNFDe+verkDbfr9ZfM8ggQIECAAAECBAhMXDB5m4NT4Pi6i42OWJEjFxa96pS3TZ33xa9NPejwo0dnwLm4BuhVcHh3cvdkcgC/DqrQ8Y/JZYnPtE2DZTe8xdSKJ354auVLU+TYdvcNxY5xLHZs/ew2X5GLiz43R2/k2sgaAQIECBAgQIAAgR4LnD5x3E6bV615dm4be9FSvA7H7Nvkzn48TIvzdzp86tLbPWLq/c9+0dQBq3c1EG5zIJyvRrtW52XadckRPf46tbu4W2fC1yUKHe1+ZstXTe1092enwHH+1MpTLxiTAkfdCnXr7VC3FWbqwpr1vAb604+nn49jwaKjPm/b5smTN35w1clb9m33i2I6AgQIECBAgAABAh0LbFpxxK02rTzyXZtWrf35Yr7g6HQBo37WESuVPL66ihl1HZLcVea3eXzd9muSXLclr017TM/b78LHxSuPmvr25K2nHrnHAVPL2h38ma7dwsa38+V4dLJ3x1+S/sxwcBb7suRnSbvbsKSn2/Gw+05N/vU3th3N0dEAe4DX7qjixdYLaW66JgWNX28rZtTjTRfm+SXJ1Xl8yeS6Tb/afkTKVVunmS56LMajVLZu26bvrVy38a79+SpZKgECBAgQIECAAIHtAlMTt1px/uSR983g/TMZyF83qMF8v4sFtfzalukiRRUw8vzq2sYUcy7O+19K/mPjqjXfys+PJ+/MnWXOyM/PJV9O6qiWLcl1ybWbtxVE+nK3mSqm/CTFjbevOHDqpssml/QgNrtlL7f/qizvS8l9k1a3ec0kQ2k3y1pfk1yc9HLbF+Wylu118NSK//fRqZUv++noHMlRRYkqamQgn9vXXpZ8M0WMj+d0jI+tXLfptJUnb3zB5LrNT8prp+a1502eksfrN70p16N4fQoe78k0Z+W972a6q/IzBY/tR3qMahGnk35tK/acn+191MSbp5YP5RtmpQQIECBAgAABAktL4JKJ2++67baxR24+P0WBDOjHOrMKG9dtmlx72cbJtd/Na5/Pzw/l50lbJo+854ZVR95u0+SaP9qy6ohjLtrl8BtuWrH20M3L1xy9ceXhN904edR9Nq9ee7/Nk2uflMLIP2YZ/5ajXDbH5dJadvlM/1yo1UUpbPxg5RFTJ+y0d/71v2xRDkrzbRr0dl2Qdb4l+cNkx2Qc2gHpZJ26cn4yaK+xWt+yXW4wtfwhr83FRy/afrrHAI/QmD2433q0Rp0ys/naFCfOS3HinyfXbXzK5PqN91m5bsNxO7/k/COud+KWPfJxLps48Zzr7XbiZbvls52YePOFq3c58aIb1s8V6887fPn6DWtS7HhoCh2n5CiHd6cYcE6Wdcn2oz9mTnWZve5xeFynFK3f9Mtsy4snXn7RqBYYt34k/kOAAAECBAgQILDIBM6ZuO31Mlh/SZ2qstBB+7Dmr6JDHbGRn1enMPHj/Px8Cjev2zR55BM3rjzyruevuu2NM5LboT66/Fx24vbHjR/l9DSXTBy8axV/frR67W02rjjyAdmuU5PPJOcn10wfHZLHHReEat46auODK24xdZsddh6rAeY2vpEchP9v+vacZL/Gz3SMnu+fvr4icY2OZoWeZTtM7XSnJ2XwvzHX5bhwsEdzVGGjBu8nb74iRYmvpyhx0qpTNt1+azHjmVtWTZy4YeXEg0/rrLD2yppvauWKk7bcenL9lnutXLf55BQGPrvq5I0X5+fV24odObJjHAob1cdtp9r8uIobu5xyzg3G6PunqwQIECBAgAABAotFYOtRDFUQWLn2gnE6kqMKG5X0+9fJeTlS4xN5flIdhbFlcs1BF00c3pO/HtaRHucvX3tEikAn1NEg5ZRMr7vtIsePc0rKhsz3nJ32mdp5YgfFjWYD2fbeOz3fwUck2/5Cvji+kIdkM9YnTl1psg/scPBdB3xdjq1Fhl/myIQvrVq/8TkrTrnwkInTpjorZrSxf+564oV/sPzUjWtXrd/8rBRS3peCx+YUU67Yfn2PKq6MaLEj/TolR7XUNUZySs4uz1fcaOPjNgkBAgQIECBAgEA/BDLS3rFO0cgRDy/LaRk/3140aHvgXoP9QWbmCIojf5n1np2jNt6bIzaetWXlmuNS3LjRmRNH9fyc7xgtO2fi5pNbVhx5+MbJI5+S9f5XnC5tpyBUnnXUxqdWHDL1hzu4Q0r24YUUd36S+d+R3ClZkSzWVnedqELHBclCvBbtvMv+4MCpFY99fy4++pPpIwf6MPjfWlC4LoP2c3KNjVflWhp3mHh7jtToZ5uqU1s2rFyxfsvhq07a+OcpGrwjOTPFjSoeXDNzCsuQTtH5P0eTxGh9TtdZv2lD+vl8d0zp585h2QQIECBAgAABAm0LXDB5+MEbJ9e8MgWDH9TAfZQKHdWX7YWNuvjnpTma4sz08211GsqWVbc55sJdj/qDjOS2nobS9gZ3OWGdvrJlxa1vnQuVvrIKLLlOxzXzWV2YozYyzdTfLd93ateJHRftYDOU/d62H2QdL0727/JjG9fZ9knHT0p+lPTbePyWP7nz1E53e9a201W2Xdiyd0WO311rY9NZq9ZtevrkyzYfmNNJdhrojpQLdK56yY/2m1y34Z4pHpySAsfnkouS0Th9ZdspKVfklKHPrTh504NdUHSge4eVESBAgAABAgQINBPI6GbZxtVH7VMX2dw2cF/zm/kG7jVoH0RmFTamr6/xhSos5IiNh9etbr+fYkOzberne7lQ6b65aOlD08cvJFtvPTttUv2u27+eMXnY1H123G38Bo6jM5j+cj7DE5Ld+/lZjsGyb5g+Pj85L7E/NRjsePSfT638u+/mAqQ/7lGBY+tRCZfXHVEm12/6o4kTz95lqPtIFVZetWG3lSefd6fJkzc/OQWXf0+R43tbCx0nb7pu4Ed1VGFj2zVQ6qiS0+r6IRMnnrl6qEZWToAAAQIECBAgQGAugS3XO3aPDavWPmzTyjXvz4D9ygzWr5s5LWRwhY0qEmT9ub7Gmh/l58fz/KTNK9bcf/PkUQdumTh21Vx9H/RrZ+d2u5smj8jtdtf8S44quayc6qiNOgLm1cv3n9pr2XKD0YbBaD6jViaXZ5oPJXWb15H4nNOPUWl1RMfTk3OTVo5L6v0d9jl0asWTP55byV6SIsfWU0u6K3ZsvZBornuRW7quPHFT3c53pNoNUmyZXHfewenfo1JceGMuSPqdFGIuy+Ptp+osYNv/z+knDafBTB/Vsn7Tb7P+M1etz5Etp265eT+uRzJS6DpDgAABAgQIECAw3gJTGbhvXH7E2hQV1uU0kG/m5xWbM3DfXnToy9EbtewqEORnnYbyixQM/ieP352jJJ7Zz+trLPSTmso1PzasOOqQ9PmfL1l51C++PnnYtQ/fcc8lNbiMYS+2t643UbdMPWyhn8kSmD+3IZ14QvLdpBf2i2IZy3beY2r5w16/7UiOGoy3GrA3vr/1lIvNv858b19xyqZDR3o/ynU66noXk+s23y+niKzLXV2+kn5fmOth1DVDUuzoYvsbPbY+T8GkTv/ZVvipC61+OYWNv64iy0RdL0QjQIAAAQIECBAgMA4CGfHskCMUdtm8es39U2x4Ta418f0UHH61vQjRs2LHdGEjBYJrkouTryRvTEHlMXWr1vN3PaaqBQO5vsZCPpep1UcfnaM2PnuLZSuvzXIWxYBxQNvxraznWUmdhqF1JlCnaD05+WZin9tusNNxJ0ytfPG506dRtFfo2FYQ+M2qkze/bvWJm2/U2ccw3Kl3Xn/eXqtP2nx0juR4XoobpyWbc1HUn/+uyFGFm98VPOoIj9lHecx6vHW67c9r+ulb8a7btCUu/5prgTxpxSkbDpk48cSR/3083E/E2gkQIECAAAECBEZWIKOmZResOvomdfvVzauOfH0KHV/MNTB+liLEFedvP6qjihSVvPa7n/V4dhqnqXkrtZy6sGmKKB/NNOtyp5IHnJcLnl44cdQ4ndN9veUTO7wqH+IViYFma4Nr4vTJ5LHJcK9vkA4sglan8vxl8tXE/heDHQ6849Tkc8/I0RwXt1HgyKD+lC3Xbb3mRp1yMa7tpZfsuuLETYfmVrZ/vvLkDafmqI7P55od307B48rk0mS7xeart97WdesRK3XB0hyhUUdprNuUo1c2/uR3Wb/5qzki5OTJF2+4x6qXnn/jgV9kdVw/B/0mQIAAAQIECBAYfYGpieN2unjnw/ZKQeLum1ateUZ+/nPyjWRjclWKE7/aXrC4Ns+nLthWvLiuChvTj/P6FUldkLNePz/5ZN2eNqegPG7DyrV3PnfVYTep27GOvsbv9bBuWXpmYmDZ2uCXcXpzcrvEX4GD0ONWhY5HJY7oyL64bI/9p1Y8/oPbbiX7e0ctTA/0t//cOrjf+JXVJ2++TY8/jyEsbttpIzu/bMPeK9d9/6Yp2jx4ct3Gp6S48eI8/kh+vr0KHzki49vJR3M0xxfqOh55PRcL3fz3uajqy/LaC/LaA7YWNZyGMoTP0CoJECBAgAABAgQGJnDaxINzv9Ojlv9o8ohbbFlx1K1za9knb1p15HNzFMZbk09unFz7wRQwcvvUtV9PPpMixg+TM/Leu3P0x7vy8z3J3+ZUlzvXMurokB9NHHX9VAfGbcB7vaC/KPlNorjR3KAuillW4/vX8XR+jFodFfPA5Ixkae+bK1ZPLf/Tl85/K9ltp25cVEc9jNHn235X33zm8pp49fqN++x84oa967odK0/acOe6xsiKkzbdanL9hnssf8n5R+x6yvl7rjr53JvUbWknTrxwnI6ea9/ClAQIECBAgAABAgRaCdQRF2em4HHu5JE3z2ksNzp/+Zo1KWzcvW7jmp9327h6zb3rzidVzKj3apqMuH53cbrZj1uta4TePyR9+a9kaQ8em29/XYvk9OQxSRWDtMELrMgqH598LVnS++qOf/jYqZUv+sHv30p22zUnrs5FM182kdM7Bv/xDHmNjs4Y8gdg9QQIECBAgAABAiMvMLtgkcc7jnyHO+tgHWXyxOTCZEkPGJts/5V57/3JPRNtNATqtK/jky8mS3a/3eGAY6Ymn/bZmVNWTrlgKqdt/PfI3zElH5pGgAABAgQIECBAgACBXgrsn4X9e7JkB4gttv2nef9lyZpEG02BlenWg5IlezHSZTvvmVNWXpIjOS6qO4tclbuNPMPtTkdzZ9UrAgQIECBAgAABAgT6I1CDwk2J4sb/NfhOXJ6e7Jdo4yFQFyO9T1JHdCzJ2xrvdPvH1a1kv7jyjVMHxEAjQIAAAQIECBAgQIDAohe4Ybbw1cmSHARmu+cr6NRpKJ9K6kKWdVSANp4CdQrZvZNPJ9cl833ei/L1ZXvsd/bEjQ67SbZbI0CAAAECBAgQIECAwKIWuFe27tvJohzcdbldP898b0iOSbTFJXC/bM7Hk6VW6KgjkO64uD5KW0OAAAECBAgQIECAAIFtAnXHj1OTXyeKG9sMzonFU5JDE21xC9w9m1dHdFyTLJX9/xfZ1rrbTB3RohEgQIAAAQIECBAgQGBRCBydrfhmslQGds228+o4nJn8RbJ7oi0dgRro3zn5bHJF0mw/WUzvvTfbukuiESBAgAABAgQIECBAYGwF6joSz09+mSymAVs323JZDGqgd1yyItGWrsCybPra5LRkqVyH5ivbtzk/NAIECBAgQIAAAQIECIyXwGHp7heSbooBi2meH8XgxcmtEo1Ao0Bdk+Z9yVIodPwk2/mwRgDPCRAgQIAAAQIECBAgMMoCdV2Ji5LFVKjodFu+le1/bLJXohFoJXDXTPCm5DdJp/vaOE1/VbZvfTKZaAQIECBAgAABAgQIEBhZgZulZ3UaxjgNuHrZ18uz7XXHjLskuyYagU4F6k4670pqX+rlvjlqy3p7tu8PEo0AAQIECBAgQIAAAQIjJ/DQ9GhLMmoDqUH0p7b7jckRiUagFwJrspAqAtSdSAaxDw9jHXW76DsmGgECBAgQIECAAAECBEZC4EbpxTuSYQyQhr3O/8l2Py+5SaIR6IdAXYz0dclivVDvz7NtT0jqwqsaAQIECBAgQIAAAQIEhibw4Ky5LqI57ELDINd/Tbb308kDk+snGoFBCByelbwyqbvxDHJ/H9S66voj10s0AgQIECBAgAABAgQIDFSgjtr4p2RQg59RWM8l2d63JccmOyYagWEIHJiVviKp/XEUvhe97MPp2SZ3GwqCRoAAAQIECBAgQIDAYATum9UspaM2zsn2viapgaVGYFQE9k9HXp5sTnpZZBj2sjZme+6daAQIECBAgAABAgQIEOibwKos+SXJYr+N5fQA7xPZ1qckuyeLrdU1Dz4/xPxNE9DnDLFfZXJCk76N4lv7plN1RMfFyfS+O+4/61ayz06WJxoBAgQIECBAgAABAgR6KnB0lvZfybgPnFr1/1fZxtOSeyWLuf19Nq6VRT/ff18T3HcMuW+vb9K3UX7rpuncq5NLk35+doNc9keyLXsnGgECBAgQIECAAAECBBYsUHc2eH6yWO/gMD1YuzDbWIP+Q5Kl0OpInOltH8bPf2mC/NYh961ORxrntl86/7Tk3GQYn22v1/nDbMdxiUaAAAECBAgQIECAAIGuBW6ROT+c9HrAMkrL+0a272+TpfZXYgWO+ffrcS9wZHfe2vbIf+tUoA3JKH3nuulLFVifmmgECBAgQIAAAQIECBDoSKDuEFLXnqijGroZjIz6PHWb108mdYvbFclSbAoc8+/bi6XAMb1f1x2PXpBsSEb9u9msf9em/3X60OpEI0CAAAECBAgQIECAQEuBG2eKxXrUxmXZttcmf5jUqTdLuSlwzD/YX2wFjun9vAodz0g2Jc0KCaP+3ufT/7reiEaAAAECBAgQIECAAIF5Bf4s7yzG279+L9tVh+rffN4tX3pvKHDMP8hfrAWO6b38hnlQR2jV92LUixnz9W9j+n7XRCNAgAABAgQIECBAgMDvCVwvz2pQN99gYhxfr9NQvpQ8Otkl0X5fQIFj/v19sRc4pveEXfOgbon7rWQcv+NXpt/rkp0SjQABAgQIECBAgAABAhN3ikFdaHMcBzhz9fnybMvbkrskOyTa3AIKHPPv80ulwDG9Z9Q1LeqIjjOSub5To/7av6bfN0s0AgQIECBAgAABAgSWqEANak5JqiAw6gOYdvp3Ubbj5OSIRGstoMAx/36/1Aoc03vLznnwqOTMpJ3v3ChNU6fW3SHRCBAgQIAAAQIECBBYYgJrs72fT0ZpgNJtX87KdtRfn/dNtPYFFDjm3/+XaoFjeu+pQsfDkv9Ouv1eDmO+KtY+NtEIECBAgAABAgQIEFgCAnX71zrn/pJkGAOQXq3zivT/s8mfJm4ZGYQumgLH/N+BpV7gmN6dVuVBXXj4v5JefXcHsZw6kmtlohEgQIAAAQIECBAgsEgF6raKda76IAYY/VrHhen/S5OjE21hAgoc838XFDh+f9+qwmgdGfH5pF/f7V4v99Ppq+tyBEEjQIAAAQIECBAgsNgEHpEN2pT0ehAxqOWdl74/M6kijdYbAQWO+b8PChxz72PL8/KfJB9JBvXdX8h6zk0/75toBAgQIECAAAECBAgsAoG9sg1vTRYySBjWvFel33WxwwckeyRabwUUOOb/XihwNN/XluXt+yRfS+p7OqzfEe2st/r33EQjQIAAAQIECBAgQGCMBe6Xvn8/aWcQMErTXJY+fyA5NplMtP4IKHDM/91Q4Ghvn6sjOu6afCoZpd8hc/Xlfenj3olGgAABAgQIECBAgMAYCeyevr4quSaZ6x/6o/raOenvqcmhidZ/AQWO+b8fChyd7391wd9PJKP6+6X69Y3kqEQjQIAAAQIECBAgQGAMBP44ffxOMsqDjMa+nZH+PjGp02m0wQkocMz/PVHg6H4/rGt0vDf5bdL4XR+F5xelX49ONAIECBAgQIAAAQIERlRg5/Sr7i4y6ufDTw9w6javH0rulrjNaxCG0BQ45h+AK3AsfIe8XRbxb8lvkunv/Sj9/Pv0a5dEI0CAAAECBAgQIEBghARum758JRmlwcN8fdmSfr4iuVWiDVdAgWP+74wCR+/2zWOyqLrryuXJfL8XhvV6/d48JNEIECBAgAABAgQIEBiywA5Z//OTnyfDGiC0u94vpY8nJDdKtNEQUOCY/3ujwNH7fbQKse9Krkza/b0xiOnOT3/unWgECBAgQIAAAQIECAxJ4Iis92PJIAYA3a7j2vTv40mdk78y0UZLQIFj/u+PAkf/9tWjs+g3JqN0REedRvPspIrGGgECBAgQIECAAAECAxR4ZNb1k6TbwkO/57skfXtzUrd5NWAIwog2BY75v0MKHP3faetuSa9Nfpb0+3dSu8t/d/qyW6IRIECAAAECBAgQINBngf2z/Pck7f5jfdDTnZW+/U1yk0QbfQEFjvm/Swocg9t/D8qq3pKMyhEddTrdmsFtvjURIECAAAECBAgQWHoCddTG5mTQRYt21vfJ9OsxSd3JRRsfAQWO+b9PChyD34/r1JW6APGlSTu/d/o5TR0h95eJRoAAAQIECBAgQIBADwX2zbLqwnz9/Md8N8uu27yeltw/cRpKEMawKXDM/71S4BjeDn1YVl3+9Tumm99NvZzn9emDU1aCoBEgQIAAAQIECBBYqEAVD/436eU/2Be6rAvSn5cnbvMahDFvChzzf7cUOIa/c1eh4+Tkx8lCf28tZP5/y/pvmmgECBAgQIAAAQIECHQhUH8xfHVSdyFZyD/MeznvGenLU5MbJANt2YhliaNEeq+uwDH/90uBo/f7W7dLvHFmrN+HFye9/J3WybLOybqPSzQCBAgQIECAAAECBDoQuEum/WbSyT+++zVtFVjqr5d/luyUDKVl43ZIlg1l5Yt7pSNc4NjhbaHv137dznIVOEZv398/Xaqjx+oosnY+w15P89Os92mJRoAAAQIECBAgQIBAC4GVef/ZyZVJr/9h3uny6iJ/dbG/OyRDb+m84kZ/PoXRLHBMTS2b2HH5P2WTO91vezm9Akd/9rleLHX/LKTu1jSsU1fekXXvnmgECBAgQIAAAQIECMwhcHBe+0zSywFaN8uq27zWaSgHJtriFxjNAke57+AIjsW/+y14C6vQ8YJkS9LN77uFzPO1rHNtohEgQIAAAQIECBAgsF2gjkw4IbkoWcg/thcy72+z7s8mf5HsmmhLR2DYBY66O9B87a15YyH79ULnfe18HfP6yAnUdYGek3w3Wejn3sn89Xv7wYlGgAABAgQIECBAYMkLHBCB9yed/IO6l9NelnW/Izku0ZamQF288egh5mZN2A8YYr/KZL8mffPWaApcL9366+TspJe/K5stqwrEr0qcRhcEjQABAgQIECBAYGkKPCCbPYzDqusf6huSGgQcmmgECCxhgfxCWHbaxMSOUxO3WnHOxM2vt2Hno/c+b+Xa/c9dddhNNuy2ZrepieOGdnHhBXws18+8/y/5TtKsONHL9z6Yde2TaAQIECBAgAABAgSWjMANs6VvSK5JevmP61bLui7r+1by2MQ/woOgESCwTSC/PHIb5uN2umji8J03rj5qn00r1h563qojjtm4+oi1F6w6+iYXThy1uqYZQ686ouPpyY+SVr8je/F+nSIzEhdmTj80AgQIECBAgAABAn0V+KMsvS7i2Yt/SLe7jMuzvn9P7pVMJhoBAgRaCtRRHRsmDlhZRY8tE8eumpp48I4tZxrdCXZL145Pqsjb7u/Obqe7Mut4RjLOXum+RoAAAQIECBAgQGBugZV5+eSkztXu9h/Nnc53ftb16uQ2iUaAAAECExM7B6GKD4M4deV9Wc+e0AkQIECAAAECBAgsJoHbZWO+nHRaoOh2+voL5TMTF0gMgkaAAIE5BOrUlccn3066/V3bznz/neXfOtEIECBAgAABAgQIjLVAnQ5Sfyn8ZdLOP4QXMs3VWccXkj9N6i+UGgECBAi0FqhCx0OSfp66cnGW/9DWXTEFAQIECBAgQIAAgdEUWJNufSJZSNGinXnrNJR3J3dMnO8dBK1jgQdljn8cYuqv6PO14/PGMPv28Pk65vVFJ7A6W1SFjm8m7fzu7XSausjz3yR+TwdBI0CAAAECBAgQGB+BJ6WrlySd/gO4k+l/mOW/KNk70QgsROCVmbmTfa/X0+ZalvO2dw65b2+ct2feWKwCdb2kOtqiXwXqui7H/osVz3YRIECAAAECBAgsHoGbZVM+kPR6ADh7eV/J8o9PXLguCFpPBF6Spczexwb9+F+abMVbh9y31zTpm7cWt0DdEvf+ST8KHXXL2nsubj5bR4AAAQIECBAgMM4Cf5LO1+ki/RgcXpblvje5e+I2r0HQeiqgwDH/91aBo6e72lgurE4puW9yenJN0qvf8XX77hckOyQaAQIECBAgQIAAgZEQ2De9eF3Sy3/4Tv8DekuW+/fJgYlGoF8CChzzD1oVOPq1143fcndKl++cfDa5Npn+Pb3Qn3UNpT0SjQABAgQIECBAgMBQBe6XtX8/Weg/cBvnr7uhnJDslWgE+i2gwDH/d1iBo9973/gtv464qFNX/i1p/N3d7fMzsiy3kg2CRoAAAQIECBAgMHiBuq3gqUkvj9q4Ksv7SPJnSf2lUCMwKAEFjvkHqgocg9oLx3M990q3P5j04oiOC7OcB4wng14TIECAAAECBAiMq8Cd0/Ezk27/Utc436VZ1puSIxONwDAEFDjm/z4rcAxjjxy/dR6XLn8oqUJ14+/4Iqu3agAAON9JREFUTp7X/HUrWdflCIJGgAABAgQIECDQP4G6uOfJya+TTv7BOt+0Z2U5f5fsn2gEhimgwDH/d1qBY5h75vit+9h0uY7E+00y3+/+dl7/cOY/KNEIECBAgAABAgQI9FzgTlni55N2/mHabJo6paX+4fqoZFWiERgFAQWO+b/bChyjsIeOXx9uny6/J1lIQfyCzH+38dt0PSZAgAABAgQIEBhVgTpq45nJlUmzwkWr936R+d+Y/HGiERg1AQWO+b/fChyjtreOV39um+6+Oen2iI4rMu+zkrpVrUaAAAECBAgQIECga4FbZs6PJa2KF83e35j5X5gcmmgERlVAgWP+77kCx6jutePVr9uku29Nfpk0+3/GfO+9IfPVxa01AgQIECBAgAABAh0LPDpzXJzM94/NZq//NvOdntRtBP8g0QiMuoACx/zfdQWOUd97x6t/B6e7dVHpurh0s/+PzPXe5zLPIYlGgAABAgQIECBAoC2BvTPV25Prkrn+gdnstTqUuK6if+9kWaIRGBcBBY75v+8KHOOyF49XP+sConXa4k+SZv9faXyvbiVbtxLXCBAgQIAAAQIECDQVuG/ePS9p/Adlq+f1D85XJUcnGoFxFFDgmP97r8Axjnv0+PT55ulq3Z2rkyMGqwC/LlmRaAQIECBAgAABAgR+T6DOa35pcnXSqpgx+/0fZfrHJ/smGoFxFlDgmP+7r8Axznv2+PT9gHS1ihaXJbP/P9PscR0xeECiESBAgAABAgQIENgqcGz++8Wk2T8iZ7931fbpH5GfuycagcUgoMAx/+8ABY7FsIePzzYcmK7WhanbPZrwfzOtowfH5/PVUwIECBAgQIBAXwR2ylLrH5HtXtG+Lgj37uROietrBEFbVAIKHAoci2qHXgQbs1e24eXJRcnsIvtcjy/JNA9PNAIECBAgQIAAgSUocKts82eTuf6h2PjauZnumUld+V4jsFgFFDjm/33gCI7FutePx3bVNTpelLQqdFyTad6SXD/RCBAgQIAAAQIEloDADtnGJyf1167GQsbs5/UPxS8nj0lumGgEFruAAsf8vxMUOBb73j8e27dfuvnXyfnJ7P9fNT6u/3cdlGgECBAgQIAAAQKLWOBm2bYPJ43/GJz9vAofH0jquhzLE43AUhFQ4Jj/d4MCx1L5FozHdlbR/VnJ95PZ//+a/bju7FXXidIIECBAgAABAgQWoUCdm1x3PJn9D8DZj7+b9+ouKnUosEZgKQoocMz/+0GBYyl+I0Z/m3dNF5+XfC+Z/f+z6cd1V7D1yY6JRoAAAQIECBAgsAgE9sg2vC25Npn+R9/sn1/I609Kdks0AktZQIFj7t8R9ftCgWMpfzNGf9vr/3N16sp8Rfx/zXs3GP3N0EMCBAgQIECAAIFmAvfMm2clswsa9fg3ySeT+yQrE40AgYkJBY7/+7ti+neHAodvyDgI7J1OPiqpIxKn993pn/+T126TaAQIECBAgAABAmMmUIftviqpC4VO/+Oufm5J3pCsSepioxoBAjMCChy///ti9u8OBY6Z/cSj0Reou6g8Nqmixuz9+Bd5/peJRoAAAQIECBAgMCYCx6WfddrJ7H/UnZ3nL0z2SjQCBOYWUOD4/d8bs3+HKHDMvc94dbQF6gjFRydfSWbvz3UrWaesBEEjQIAAAQIECIyqQN3x5ITkt8n0P+Q+n8fHJ7snGgECzQUUOGZ+d0z/Dpn+qcDRfN/x7mgL1P8f68iNLyfT+3Q9PijRCBAgQIAAAQIERkzgyPTnS0n9w+3nybuSOyYrEo0AgfYEFDhmBn/Tg8Dpnwoc7e1Dphptgfp/4gOSrye1b1+U/HGiESBAgAABAgQIjIBAXTn+xKSO2jgnqdNQ9ks0AgQ6F1DgUODofK8xxzgKrEqn75t8J7kueUGyS6IRIECAAAECBAgMSaCO0DgzOS/5m2R1ohEg0L2AAocCR/d7jznHUWBlOn18UhcjPT05LNEIECBAgAABAgQGLHB01ve+5LnJ7gNet9URWKwCChwKHIt137ZdzQWq0PHU5I3JzZpP6l0CBAgQIECAAIFeC9TdUOofZBoBAr0TeEUWNX3NiWH8fH+TTXnnkPtWt5fWCCx2gZ2zgXWLWY0AAQIECBAgQIAAAQJjLXB4ev+QIea2TfRuM8R+lcnaJn3zFgECBAgQIECAAAECBAgQIECAAAECBAgQIECAAAECBAgQIECAAAECBAgQIECAAAECBAgQIECAAAECBAgQIECAAAECBAgQIECAAAECfRDIVV6XJTvUzz4s3iIJECBAgAABAgQIECBAgAABAoMRmC5yDGZt1kKAAAECBAgQIECAAAECBAgQGJDA1MRxO22ZOHbVgFZnNQQIECBAgAABAgQIECBAgACB3gtMTdxqxTkTN5+cveQTcyrLORP3mqxTWma/7jEBAgQIECBAgAABAgQIECBAYCwE6jSWH00ecYuNK4+86+bVa44+f9XhNz47RZCx6LxOEiBAgAABAgQIECBAgAABAgRKIAWOHS9ZfdQ+5y1fe8TG1UcduWXVEfueOXHUcjoECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgsGgEdsyWLE9WbP+5bNFsmQ0hQIAAAQIECBAgQIAAAQIEFo3AZLbkpsldk8cl65O3J59Ivpx8M/nf5Kzkf5Izky8mH0vekbwkeXJyr+SWya6JRoAAAQIECBAgQIDAEha4Ubb9VcnrkpOTZyaPTO6dHJvUwGG/5AbJ9ZPVSQ1MKvW4Xqv3apqatuapeWsZtax1yWuTWse+ySDaIVnJ65PXJCclT0/+PLlncruk3r9JUv2+XrIqadymG+a1/ZNbJbdP7ps8KnlWckryD0kNsHZPWrUaxL01eXNS870seVHyjOT45E+TuyRHJgclN07+IGns2y7bX69+rUn+KHlE8ldJfXa1vbWOuyeDbMuzsupDrfuVyYnJU5OHJHdLDk+qz+Vd27AyKe96XM43T8r4gckJSe0ztT/WsvZO+tnukYX/fVL7avW3PofDktqf6zOoQfN0f2t/3zO5WXKHpPbx9cn9k2WJ1lygLOv3Q1mflpyd/DKZ6kF+k2VsTD6d1HfhXsleiUaAAAECBAgQIECAwBISeEG2tdkA46q8X4OQi5NNybnJD7enHm9O6r2apqZttqy/yfuDaG/MSpr1o/r5i+SiZHqbfpDHtV2zt+lXef7bpNmyjs/7rdodMkGzZUy/d22m+3VyWfLjZLpv094btr9e/bommZ6v8eeZeW+HZFDtiKyosQ+zn1+d96vP5b0hmb09P8nz2ubZ089+XIWTfrUqsnw/mb2+elyfee3P1d+NyTlJ7R+1b1yYXJ7MnudneV7FG+3/CuyTlx6W/HNyXjLbrd+Pa9/6t+RxSRU0NQIECBAgQIAAAQIEFrlA/bWz3wON6eXXX7sH0WowNb3Ofv98UhsbVEcx9Lsfs5dffxkfZIHjmD5uXz+LYlXg2NiDvl+XZRybaNsE6kiX+ybvSqr4OXvfHNbjn6Yf9XvhLkkdcaQRIECAAAECBAgQILAIBe6YbXpTcnpSf53u9QCkllnLrnXcKRlEq8HV25IvJv0YYG3Jcv8jqdNN6uiFVu2mmaBOt6jD8r+dXJn00vmCLO8/kxrAvTZ5WrIsGVSr00xennw2qaMeFrptdUTHV5I6EqefhYMds/yy+niy0H7XaRdLve0bgOck/5ssdB/o1/xVjLp3ohEgQIAAAQIECBAgsMgF9sz23TP512ShA4wPbV9WLXOYba+svK5x8ZlkIdtUp4+8Izku2S3pttVfjw9N1ic/TxbSp59k/kcnwzZOF37X6lSNuibFJ5JOt62MqzB1eDLIAk1Wt/V6DfWZ1AC4037X9B9LlmrbLxv+kuTHSTd2g57nEUv1g7LdBAgQIECAAAECBJaqwOuy4d0OPF4zgmj11/r3LWCb+nGqxO3SnwsW0KfnZt5Rbq9I59rdh+qolr8Y8sasyPp/1EGfZ29bnQJRxbSl1KqwdmLSj6OkZtv2+vFjltKHZFsJECBAgAABAgQIENh2p5GrAtHp4OI3mefgEQW8Y/rVzV/oL818dRpGP1odXVJHLnTqXNM/pB8d6uEyj+pgu57cw/UuZFFf66DPjZ/ZQxey4jGat46ueWRSF4ttNBiH56Oyr43RR66rBAgQIECAAAECBMZboE416OYvsxdlvrq95ii2g9KpOlKg00HY9zLPyj5uULenz/TjqJJebua92rT+VKYb9Ckpc23n8rz4v232ea596ANzLXSRvVbfoQ8vwGgut+nXqvhYd7CpwmrlmmT6vV7+fG6WqxEgQIAAAQIECBAgsIQEqkjRzTn1dVHROnR9FNuB6dTlSaeDpRr01ukL/Wr3y4I77VNN/+l+dahHy31eG9tVg9jjerS+hS6mLpJ5WdLNZ1Hz1JE+N0oWa6tTiKqA2a3P9Hy/zjLOTqogtC45PrlHckxyWFJHgB2S1AV875T8WVK3C35r8tXkZ8n0srr5eVLm1wgQIECAAAECBAgQWEICChwzg6h+FzhWZ7/6ftLpYK0uUnqTEd4nP9bGNn090+w0IttQd9/p9DNonP4JI7ItvezGzlnYPyzQpq5RUhcvflxyy2Qy6bZVIeoBSV2Qtptr2Lyq2xWbjwABAgQIECBAgACB8RRQ4JgZ7Pa7wFF7yIuSxsFyO88fP6K7V53i9JM2tuk5I9T/t7TR31afyReyjB1GaJsW2pUqoH0uabXd873/rcz7tKRfhbgbZtlPTL6TzNeHxtf/KdNqBAgQIECAAAECBAgsIQEFjpkB0yAKHLfIvnVF0jgYa/X8PzPPKFy/ovGrUacVtOp7bW9t9yi0bvf3xm2sa0isHYUN6kEfbpVlnJ00bmM7z/878z086ee1a7L437U6yuSpSTun0NSRJBoBAgQIECBAgAABAktIoNsB34Ux2nNEnUb1GhzTXB/Ng3YGj7OnqbvW3Hp6ASP0851tbMtnMs2oFGeOb6O/s92bPX5FljXurYo0G5Nm2znXe3UqSl0vo067Gka7eVb6iWSuvk2/VkVBjQABAgQIECBAgACBJSSgwDEzSBrEERy1az0wmR6EdfLz5BHbL/dIf6rQ1WobHjsi/a4iy0JOw2jczs1Z3m4jsm3ddKMKZrUNjdvV6nkZHtrNCns8z4os73XJfP2to0t27PE6LY4AAQIECBAgQIAAgREWUOCYGSANqsCxa/aHHyXzDczme/0HmWdYfzGfaxd+UBvbcGmmGZU7jtSAvo6Emc+3m9cfmeWNYzsgnf5h0uk214U7B3U6SlbVVqs+zbUd5+b1Ufq+tLUxJiJAgAABAgQIECBAoHsBBY6ZwdGgChz1aZ2SzDUoa/Xavbv/qHs+52ltbMP7e77W7hfYyryuq9HOESmzP6M6mmFUTr9pV+Z6mfDLyeztaPX42kz/rHZXMODp6u48db2Nxm34SV6r328aAQIECBAgQIAAAQJLRECBY2ZgNMgCx2HZv36dNA7KWj1/z4jsl/ukH3Udhlb9rYuQjkKri1OekzTr77fzfh2R0WyaxveuyvTjdrHRurtI43Y0e17Fjbqw5yi32h83JbO34/I8r+vxaAQIECBAgAABAgQILBEBBY6ZQdEgCxz1V/9PJ7MHZO08/lnm2XcE9s3HtNH3LZlmVK5R8Sdt9HddplmRbGhj2tmf1asz/bi0x6Wjs/vezuO/HZONO75h267L89uMSd91kwABAgQIECBAgACBHggocMwM+AZZ4KiP7uFJOwPMxmme0oPPfaGLaHUHi+rzmxa6kh7O/4Esq9Fx9vPZd6l5RYtpZ89Xj89P6oKro94OTgfrmiiN/W/2/J2Zvopx49Am08k6Cmf29txrHDqujwQIECBAgAABAgQI9EZAgWNmQDToAsf18xFuSmYPyNp5/JXMM8y7Q9w06/9li37XX8/vmoxC2z+d+EXSzPb0vD89kK+/+tf1OJpN3/je8Zl+lNsO6dzHksZ+N3te34fdR3mj5uhbnUoze5uOn2MaLxEgQIAAAQIECBAgsEgFFDhmBkSDLnDULtXp0QI1eLs6qUH4sNoJWfHsQeRcj7+XaVYNq4MN6/2rNvr72FnzVPGo04twfiHzVBFhVNtD07G5Pqf5Xqtri9xlVDemSb/2z3uzi1l/02RabxEgQIAAAQIECBAgsMgEFDhmBn7DKHCsyf5Ug8n5Bprzvf7KIe2HNYivwfx8/Zp+/ZQh9a9xtcvzwpkt+lt329irYcY6DWh6W9r5WUWnoxuWMSpPd0lHzk7a2Y7pad4yKp3vsB91FM7s4tRLOpzf5AQIECBAgAABAgQIjLGAAsfMwG8YBY4akP1nMj2wbPfnhsxTt/scdDs0K2x195c6vePIQXdsnvXdIa9fkzRzffsc89aFXOuCrs3ma3zvH+ZYzii89KQOt6Ou03HAKHS8yz48IPNVAfDU5MZdLsNsBAgQIECAAAECBAiMoYACx8wgdhgFjtplHp00Dpbbef7AIexvz2+jr2dkmmFeI2Q2yxtb9LeuFXL32TPMevzeFvM2fkY/zvT1fRqlVrfH/V7S2Ndmz4d1dNAouekLAQIECBAgQIAAAQJjKKDAMTP4G1aBY8/sNxckzQadc7334QHvbztlfd9oo5/PHnC/5ltduV7Yor9n5f2V8yzgPi3mneszefw8yxrWyw/tcBuuyPSHDKuz1kuAAAECBAgQIECAAIGFCChwzBQWhlXgqM/vdclcA+Zmr9WdTG5aMw+oHZX11LUmmvXp8rx/0ID602o1j2rR19qOFzZZSB398MM2ljHbo67/MCpHr9TpT5/psP8fzfQaAQIECBAgQIAAAQIExlJAgWNmwD7MAscx2XtaFQ9mD6SnHz97gHvd+qxrer3z/fz0APvTbFU1uP+PFv29Mu+3OlqhLpY637bO9Xpd7+N2ySi0W6YTra6X0rgNjxiFjusDAQIECBAgQIAAAQIEuhFQ4JgZwA6zwFF/9f9S0jjgbPX8vzPP8m4++A7nqdM42rkTx192uNx+TX5YFvybpJnfp/J+FUKatcPzZqd3uXlTswUO8L3nZl3Ntr/xvbqo6o0G2D+rIkCAAAECBAgQIECAQE8FFDhmBoHDLHDUh/r4pHHQ2ep5HTFwh5q5z+1OWf61SbP+1N039ulzP9pd/Mkt+lrb8cg2Fla3xT29jWXNdpnrtrNtrKqnk1Th5gsd9rvu5qMRIECAAAECBAgQIEBgbAUUOGYG7cMucNwwe9HFyezBcjuP604h/W6vzQpa9eX9/e5Em8tv59oZdfHRPdtc3uMyXattb3z/SW0uu1+T7ZcF1zVaGvvV7HkVhTQCBAgQIECAAAECBAiMrYACx8wgcNgFjtqJ3pI0G4TO9d4FmWePmrlPbdcs97xkrnXPfu0BfVp/p4u9bxt9fXMHC90r09ZRGbO3tdXjr2X6nTpYR68n/bMO+1vbMyqfX68tLI8AAQIECBAgQIAAgSUioMAxM3AdhQLH7bPf1WknrQbQje/38+KQ92qjP5szzW7JKLQ6kqTRZ/bzOtXmjh129B0tljl7+fV4UKcOzbcZL+2wv1dn+lvPtzCvEyBAgAABAgQIECBAYBwEui1w1FED9Zf9UWw3SacuTxoHna2ej0KBo/7qf0YXff9k5ulX+6csuJXdIE6TaWf76tSMn7fo77fyfqcXZr175rmuxXIbjf4x0w+r1d1sGvvT7Pklmb5OkdIIECBAgAABAgQIECAwtgLdFjhqQPTHyW1HLMekP3V4/pVJswHdXO+NQoEj3Z54ahd9r+1tdcvTWnanrU59qetVzOU1/VoN/O/S6YL7NP0zWvS1+vzXXay77iJzVhvLnjapnz9NhnHR1dVZ77kd9vUHmb62USNAgAABAgQIECBAgMDYCnRb4KgBXA1sRzWzB5rtPh6VAkfdqrPuSNJuv6ene2Hm6XV7cBY4vfz5fn4304zC4LiOfvlGi/7+Ku8fmHTT/i4zzWcw3+sndLOiBc6zX+b/ZYd9LbdWt8xdYLfMToAAAQIECBAgQIAAgf4KLKTAMd+gblxfH5UCR33i70g6dawjDHpdaDitjX6ckmlGof1hOtHq+iUfXUBHb5l5Oz0y6MzM0+npMAvo4tZZj8l/r0062X8+v3VO/yFAgAABAgQIECBAgMAYCyhwzAwER6nAUad81NExnQxSa/q79XBfrNMrWh1J8ttMc2QP17mQRb0hM7fyeshCVpB5O722RRUajlvgOjud/T6ZoZVD4/uf7XQlpidAgAABAgQIECBAgMCoCShwzAwGR6nAsSI7Sl0Ms3Eg2ur523u4gz2mjfV/LdMM83ao05vbzrVCenGnl79ow6TxM3rndCcH9PNRXfTxcwPqm9UQIECAAAECBAgQIECgbwIKHDNFhFEqcNQH/qykcbDc6vlPMs9eNXMP2ieyjFbrqz6OQmun8PCaHnR0zyyj1UVXG81+lnlu3IN1t7uIp2TCxj60ev7VdhduOgIECBAgQIAAAQIECIyqgALHzGBw1AocdbHIy5JWg9PG9x/Xg53tplnGr1qs+/K8f1AP1rXQRSzLAj6TNDrMfn513r/dQle0ff43t1jX7PVOP/6rHq27ncVU0Wl6ve3+PCvzjMKROO1sn2kIECBAgAABAgQIECAwp4ACx8xgcNQKHPWBvSdpd5A6Pd3pmacG/QtpdfeP6eXN97OuRzEK7dB04tfJfP2s189IejWAv1OWVdfWaLa+xvfqdKM67WgQ7blZSeP6Wz3fknl2G0TnrIMAAQIECBAgQIAAAQL9ElDgmBkMjmKB4x754Ovioa0GqLPfvyrTH76AHWaHzPuFNtb5lwtYRy9nPamNvj61hyssn/9uY52zP5P6DO/ewz40W9RzOuxb9bOOxqmjdjQCBAgQIECAAAECBAiMrUC3BY66e0bdArMuMjlq+Xb61Olf2GuQN4oFjrrt61nJ7MFyO49PyTzdtnaOiPhpFr5Ptyvo4Xyrs6zvJ81MfpX3j0327VFqu1+WNFvnXO+9O/MMoj09K5lr/c1eqwJMHZmiESBAgAABAgQIECBAYGwFui1w1IUW684Vo9hulk7VX6SbDejmem8UCxzl+/wutuWHmWfnmrmL1s763tfFcvsxy72z0Lk+y9mvXZNp6kKfdT2TXqSW9ctk9jraefzzzLN/0u9W12Bppz+N0zy+3x2zfAIECBAgQIAAAQIECPRTQIFjZjA4qgWOKtjUUQiNA9JWz+/bxY5T16n4RhvrekAXy+7HLO9to6+tnAb5fl0fo9/tgVlBN9v0pn53zPIJECBAgAABAgQIECDQT4GFFDj27GfHFrDsAzPvYjqCoyg+lHQ6aO3mKIvbZD11x5Fm69qc96+fDLvdJB2oIzKa9XXU3qsiWp121M92XBbezXbXKWc79rNjlk2AAAECBAgQIECAAIF+CihwzAwGa/A5qDtddPqZ/klm6HTQWoP/G3e4orp2R6v1vKHDZfZr8qe30ddW2zKM9+/ZL5Dty61rqFzVhc0VmaeKgxoBAgQIECBAgAABAgTGUkCBY2ZAP8oFjrqY5g+STgfkT+1gr6wjC85usY66GOVdOlhmvyatU2nq1q+deozC9O/vF8r25d4gPy/u0uYxfe6bxRMgQIAAAQIECBAgQKBvAgocM4PkUS5w1A5wYtLpAP2rmafd0w7qLhqt7j7z3UzT71MssoqW7dhMURcP7dRjFKavC5T285as9Xl/q0ubf818GgECBAgQIECAAAECBMZSQIFjZpA86gWOg7OH1WkEnQzS63oaR7e5Z76ujWWvb3NZ/Z7sH9roaydOg572BX0GqqNEutmmukNM3U5XI0CAAAECBAgQIECAwNgJKHDMDARHvcBRO9e/J50OXF/Vxl65a6Y5r8Wyf5v317axrH5PUrcnPj9p5lB9fX1S1xQ5tY+p5X84adaXud6rI2FWJf1qz8uC51pvO691clpTv/pvuQQIECBAgAABAgQIEOhYQIFjZiA4DgWOB+YTbmeQOnuajZnn+i32jHu3sdyvZZp2T3dpsboFvf2INvr6pQWtobOZ987kl7XRp9mfST3u5ja+7fbsrl30Z7p/dTeVUb3YbrvbbzoCBAgQIECAAAECBJaggALHTMFgHAocdaTFj5LpwWi7Px/UYt9+exvLfFaLZQzq7U+10dcnD6oz29fz7jb61PhZ9fN6F/W97vZCo3Uh2Sp4aQQIECBAgAABAgQIEBgrAQWOmWLBOBQ4aueqUy4aB8utnn+kyV5Zp3xc2GKZl+f9mzdZxqDeumVWdGXSbHvraIpOb4+70P7/cYs+zdXfMj1ooStuMv+/d9Gn6X5+NvPu0GTZ3iJAgAABAgQIECBAgMDICShwzAyWx6XAcVj2ot8k04PRdn7+KtPfbJ6978FtLKuOmhiFdmI60Wp76wKbg251Z5mzklZ9a3z/RX3s6JO66M90/xzF0ccPxqIJECBAgAABAgQIEOiPgALHzKB0XAocy7IrfDqZHoy2+/M58+xCH2hjWY+ZZ95BvrwqK/teG3293yA7NWtddWeUdj+L6el+kHl2nrWMXj6sW9FWYWt6XZ3+/EbmHYVbAvfSxLIIECBAgAABAgQIEFjEAgocMwPAcSlw1O748KTTAes3M8/ymnlW2yePL02aLeuneb8upDnsdq90oFk/6726E0xdp2QY7cCstJuCwp/2sbMfzbJbmTV7/xl97JtFEyBAgAABAgQIECBAoKcCChwzA8BxKnDslr1gc9JscNr43rWZ/g4Ne08dmdE4XePz9zbMM6yn72mjr38/rM5tX283t4z9tz72+QFtmDV+3rOfV/Hr4D72z6IJECBAgAABAgQIECDQMwEFjpkB/jgVOGoHeEUyezDazuM3New5n2hjGf08wqChO/M+rYuG/qxFX6/O+7eZdwmDeeP+Lfo412d0RebpVxFhdZZ9dhd9mt3P/8j8bhsbBI0AAQIECBAgQIAAgdEWUOCYKRKMW4FjbXatq5LZg9FWj+tuKXtu3yXroqO/ajH/prx//e3TD/PHCS36Wdv91WSnYXYy694lOSdp9Tk0vn9SH/tdt8xtXF+nz9f1sX8WTYAAAQIECBAgQIAAgZ4IKHDMDP7GrcCxQ/aA05NOB6uP3L7nPK2Ned+wfdph/qiixdfa6Gttzyi0k9OJTj+TczNPFUf60a6XhdbFTDvt0+zpr8n8D+1H5yyTAAECBAgQIECAAAECvRJQ4JgZ+I1bgaP2geOT2QPRdh5/MvNUceQLLeatW4Uelwy73TYdqNNPmm3bz/P+fsPu6Pb13yo/f5006+9c7z2oj/0/vov+NPbxF1nGnfvYR4smQIAAAQIECBAgQIDAggQUOGYGouNY4Ngzn36ddtI4GG32/JeZ/iHJ5S3mq2s3jMJtQl/bop+1rR9MRqUtS0c+lTT7DOZ6r66H0q9Wd89pVdCaq0+Nr12U5RzTr05aLgECBAgQIECAAAECBBYioMAxMxAdxwJHffb/kDQORFs9v6CNeepUi2G33dOBLUmr7am7hYxS6+Y2vnXURx390a92dBZ8ZdLKstX7VVC7fb862Yfl1ilOjbdH7sNqLJIAAQIECBAgQIAAgWELKHDMDPjGtcBRf1FvdQpHq0Fr4/u/zTLrIqbDbu0UCjamk3WdiVFqdRvfukBro2ur56f2eSNe2EWf5upz3T52FO6u04rrdpngP5MvJjdsNbH3CRAgQIAAAQIECBAYbwEFjplB6LgWOHbMLvjlZK6BaLev1R1JarnDbnW9kFbb8Ophd3Ke9b+8jb43btuGzNPPYs1klv8fXfSrsZ/1vO7g89dJXc9l1NpN06E3JNPXQqkC4EGj1kn9IUCAAAECBAgQIECgtwIKHDMD6HEtcNQe8YRkrkFot6/9VW93s66WdkjmanVKRd3d47ZdLb3/Mx2RVVQRoNPP4GF97tr+Wf6GLvo133Z8KMuqgsIotH3TiXXJT5LZ/a3neyUaAQIECBAgQIAAAQKLWECBY2YgNM4Fjjr8/uJk9qCu28eXZzk3H4F9/kVtbM/XM01dY2EU27J0qk6P6PRz+HTmqXn72W6fhdedZzrt23zT13U5npisSIbRbpGVvjT5cTJXHzfm9Z0TjQABAgQIECBAgACBRSygwDEzIBrnAkftom9J5hrcdfraJ0dgf1+VPny3je157gj0tVkX/rKNbWj8fOqojzXNFtqj9+rCrNOncDT2odvndarU/ZNBFJ1qH7lH8u7kF0mzPv9P3l+eaAQIECBAgAABAgQILGIBBY6ZgdG4FzjukP20TtloNtBr573jR2B/r4HrdS22pQoBh41AX5t1Ye+8+dOkHffZ07ym2UJ7+N7Ds6xeFzlqO76SVHGnjizqZVudhR2bnJKclcw2a/a4LjKqESBAgAABAgQIECCwyAUUOGYGSeNe4Ki/mtcpG80Geq3eq8F4DcqH3d6TDrTq67cyzSCOFFioxQfa2JbGba1TLW6w0BW3Of+DMt0vk8Y+9OL5hVnuvyRVSDkw6fQoirrg6uHJo5O3Jd9LWhW+5ur3xzOfRoAAAQIECBAgQIDAIhdQ4JgZ2I17gaN21ROSuQZ47b723hHY3w9IH9q5PsTrRqCv7XThMZmoXf/Z0z29nYX3aJq7Zjlbuuzn7D43e/yrLL9OFamCz6nJU5JHJA9MHpw8MqnXXpz8U/L5ZGNStyxuttx23hvVO+1k0zQCBAgQIECAAAECBHoloMAxM3g6K6gregU7pOXcKOu9NGln0DfXNHX9hGG3F6UDc/Wt8bUaEI9Du3U62c0g/QeZb5cBbuDBWVedytHoPO7P6xoduw3Q0aoIECBAgAABAgQIEBiSwD5Zbzt/LW8c5Pws843CqQxzsd0qL3YzoNyQ+Xaea4Fj9to70t/Gz6ud55sy3/WHvK11Wsb5bfT/2kxz9JD72u7qa5suSdr5DBqnqSNyBtmqoPLKpHwb+zJuz6/KNrww2THRCBAgQIAAAQIECBBYAgL3yTZ2c057zXOvEfXp5s4VNXirAdFRI7pNnXTrLpm4mwHq6ztZSZ+mfUWW285Aui6MedM+9aHXi62jpLo9quaizFvXrhh0u29WeHbSzmcxitNU3/940GjWR4AAAQIECBAgQIDA8ASOzaq/n3Q7QKkL/t1ueN2fc81/lFcXci2BMzJ/nVIwzq1Os6kLcHbyuVZB5M5D3ug/z/qryNROv6u/Dxlyf9tdfR2F0U0RcdrhG5m/Th8ZdNs9K1yfdHOE13TfB/2zLpb6kmSPRCNAgAABAgQIECBAYJEKTGa7Dkjqr/vPSj6Z/CZZ6ACkllHLqmXWsg9IViaDaHXLyPrrdhU1np+cnvTiNqm/ynI+kjwtuWOyX7I8GadWn0cnn21df2RQn9u0Yw2gb57cPXlT0ulpRTWY/cekCiPHJLWsGye13GG1GljXPnmH5EnJvye92CfrFJfXJXXE1f7JTsmg2qFZUTlfmXSyTw1y2urbO5NxL05mEzQCBAgQIECAAAECBFoJPCMT1ICw34OOKg48s1VnevT+y7KcK5J+b1P9BfthPerzoBZTRZlO/vK+blAd276eGjSfk/Rq0FxHSNSyLkvenQyj7ZiVnp70e5/8Rdbx0CFs4BFZ5xuTKrb0+zvX7vLrFJ7XJ2sSjQABAgQIECBAgACBJSJwcraz3UHDQqd78YBM6y+2C+1ru/M/YUDb1MvVvLdNnzpyYtADxAe12bd2P5/Z032ml4gdLKuOqvh+H7dr9jY+voN+9XrSKp79VVKnc/Xi6JTZ29XO48uz3s8mT0xulGgECBAgQIAAAQIECCwxgQdne2tg8Ouk/gJ8QfK9pAYpn0zek7whOSV5QVJHYdS1Ayr1uF6r92qamrbmqXlrGbWsWuavk98mL0wG0apvtc76y30drbAl+W7y1eTjybuSf0jWJ3UKy+xtqgHa3yZ1vn6dHlHFgE8ndb2DHyQXJrO3qS5cOm7tHunwVcnVTVID1P9K6uiDQbZ7ZmW1r/wmqf3y0mRD8u3kc0l9HnVKRhXLnp3UZ12nDNXn+PLkn5P6vGr6TUkduVH7QW3vqckw2g5Zae1z1YfarjqSo/bL2pfOTaqvX0g+klRx7rVJHTnzvOQZyVOTpyf1Xas7mbw7+c/krKS+Y3UE1vR37DF5POxW+8zRyd8lX0zq+9JOgaLTaWofPS85LXlCclCiESBAgAABAgQIECCwxAVuke2v7JvskUwmC221jFpWLbOWfetkr2QQbVlWckhSA54bJbsnK5KFtpVZwJ7JjZODk8OT2sZxa3VEQX0ea5pkbd6r7Rx0q9uRlmudqnLTpPaZXZNOCy01/fWT+vxrP7hVsjwZVludFR+W3DK5WVL9qn1p56QKIN202p7a/26S1P4+qvtjfY5/lrw0+WTyw+TnybVJO0WNKgxdnJydfCKpIs/xSe2jtW9oBAgQIECAAAECBAgQIECAAIGBC6zKGqsoc2RSR+w8LHls8v+SJyR1FMpDk/skf5hU8eaGSS+KlFmMRoAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAAQIECBAgQIAAgSEL/H+kz2UY5VJEggAAAABJRU5ErkJggg==",
    alt: "Air Jordon HVAC",
    style: {
      height: 46,
      width: 46,
      objectFit: "contain",
      filter: "drop-shadow(0 2px 10px rgba(220,38,38,0.4))"
    }
  }), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 13,
      fontWeight: 800,
      color: "#f8fafc",
      letterSpacing: "0.01em",
      lineHeight: 1.2
    }
  }, "Air Jordon HVAC"), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 9,
      color: "#475569",
      fontWeight: 600,
      letterSpacing: "0.1em",
      textTransform: "uppercase",
      marginTop: 1
    }
  }, "Field Operations Platform"))), /*#__PURE__*/React.createElement("div", {
    id: "main-nav",
    style: {
      display: "flex",
      gap: 1,
      alignItems: "center",
      flex: 1,
      flexWrap: "wrap",
      padding: "10px 0",
      zIndex: 1,
      overflowX: "auto"
    }
  }, [{
    k: "projects",
    l: "Projects",
    icon: "📋",
    ac: "#f59e0b"
  }, {
    k: "financials",
    l: "Financials",
    icon: "💰",
    ac: "#22d3ee"
  }, {
    k: "service",
    l: "Service",
    icon: "🔧",
    ac: "#10b981"
  }, {
    k: "pops",
    l: "Pops",
    icon: "🛒",
    ac: "#818cf8"
  }, {
    k: "takeoff",
    l: "Takeoff",
    icon: "📐",
    ac: "#3b82f6"
  }].map(function (t) {
    var active = view === t.k;
    return /*#__PURE__*/React.createElement("button", {
      key: t.k,
      onClick: () => setView(t.k),
      style: {
        padding: "6px 13px",
        background: active ? t.ac + "20" : "transparent",
        border: active ? "1px solid " + t.ac + "50" : "1px solid transparent",
        borderRadius: 7,
        color: active ? t.ac : "#475569",
        fontSize: 11,
        fontWeight: 700,
        cursor: "pointer",
        fontFamily: "inherit",
        whiteSpace: "nowrap"
      }
    }, t.icon + " " + t.l);
  }), view === "takeoff" && /*#__PURE__*/React.createElement("div", {
    style: {
      background: "#10b98118",
      border: "1px solid #10b98140",
      borderRadius: 7,
      padding: "5px 12px",
      marginLeft: 4
    }
  }, /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 11,
      fontWeight: 700,
      color: "#10b981"
    }
  }, "Bid: $" + Math.round(est.total).toLocaleString()))), /*#__PURE__*/React.createElement("div", {
    id: "main-right",
    style: {
      display: "flex",
      gap: 6,
      alignItems: "center",
      flexShrink: 0,
      zIndex: 1
    }
  }, /*#__PURE__*/React.createElement("a", {
    href: "inventory.html",
    target: "_blank",
    style: {
      padding: "5px 11px",
      borderRadius: 6,
      fontSize: 11,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit",
      background: "#e53e3e15",
      border: "1px solid #e53e3e40",
      color: "#e53e3e",
      textDecoration: "none",
      display: "flex",
      alignItems: "center",
      gap: 4
    }
  }, "🔧 Inventory"), /*#__PURE__*/React.createElement("button", {
    onClick: exportData,
    style: {
      padding: "5px 11px",
      borderRadius: 6,
      fontSize: 11,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit",
      background: "#10b98115",
      border: "1px solid #10b98140",
      color: "#10b981"
    }
  }, "⬇"), /*#__PURE__*/React.createElement("button", {
    onClick: () => setShowImport(true),
    style: {
      padding: "5px 11px",
      borderRadius: 6,
      fontSize: 11,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit",
      background: "#3b82f615",
      border: "1px solid #3b82f640",
      color: "#3b82f6"
    }
  }, "⬆"), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      gap: 5,
      padding: "4px 9px",
      borderRadius: 6,
      background: "#1e253580",
      border: "1px solid #1e2535"
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      width: 6,
      height: 6,
      borderRadius: "50%",
      background: syncStatus === "synced" ? "#10b981" : syncStatus === "syncing" ? "#f59e0b" : "#ef4444"
    }
  }), /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 9,
      fontWeight: 700,
      color: syncStatus === "synced" ? "#10b981" : syncStatus === "syncing" ? "#f59e0b" : "#ef4444",
      letterSpacing: "0.3px"
    }
  }, syncStatus === "synced" ? "Synced" : syncStatus === "syncing" ? "Syncing…" : "Offline")))), view === "pops" && /*#__PURE__*/React.createElement(PopsView, {
    takeoffProjects: PROJECTS,
    allManualProjects: allManualProjects,
    allStatus: allStatus
  }), view === "financials" && /*#__PURE__*/React.createElement(FinancialsView, {
    allStatus: allStatus,
    projectKeys: [...Object.keys(PROJECTS), ...Object.keys(allManualProjects)].filter(k => !archivedProjects[k]),
    popsPos: popsPos,
    financialsOverhead: financialsOverhead,
    saveFinancialsOverhead: saveFinancialsOverhead
  }), view === "service" && /*#__PURE__*/React.createElement(ServiceView, {
    pmAgreements: pmAgreements,
    savePmAgreements: savePmAgreements,
    serviceTickets: serviceTickets,
    saveServiceTickets: saveServiceTickets
  }), view === "projects" && /*#__PURE__*/React.createElement(ProjectDashboard, {
    projectKeys: projectKeys,
    allStatus: allStatus,
    getStatus: getStatus,
    setStatus: setStatus,
    STATUS_OPTIONS: STATUS_OPTIONS,
    STATUS_COLORS: STATUS_COLORS,
    allOverrides: allOverrides,
    allMk: allMk,
    DEFAULT_MK: DEFAULT_MK,
    UPeff: UPeff,
    allManualProjects: allManualProjects,
    addManualProject: addManualProject,
    deleteManualProject: deleteManualProject,
    popsPos: popsPos,
    onOpen: k => {
      if (allManualProjects[k]) return; // manual projects have no takeoff view
      setSelected(k);
      setView("takeoff");
      setTab("estimate");
    }
  }), view === "takeoff" && /*#__PURE__*/React.createElement("div", {
    style: {
      maxWidth: 1040,
      margin: "0 auto",
      padding: "20px 18px"
    }
  }, projectKeys.length > 1 && /*#__PURE__*/React.createElement("div", {
    style: {
      marginBottom: 16
    }
  }, /*#__PURE__*/React.createElement("label", {
    style: {
      fontSize: 10,
      fontWeight: 700,
      color: "#6b7694",
      letterSpacing: "0.8px",
      textTransform: "uppercase"
    }
  }, "Project"), /*#__PURE__*/React.createElement("select", {
    value: selected,
    onChange: e => {
      setSelected(e.target.value);
      setTab("estimate");
    },
    style: {
      marginTop: 6,
      width: "100%",
      background: "#161b27",
      border: "1px solid #252d45",
      borderRadius: 8,
      padding: "10px 12px",
      color: "#dde3f0",
      fontSize: 13,
      fontFamily: "inherit",
      outline: "none"
    }
  }, takeoffKeys.filter(k => PROJECTS[k]).map(k => /*#__PURE__*/React.createElement("option", {
    key: k,
    value: k
  }, k)))), !tk && /*#__PURE__*/React.createElement("div", {
    style: {
      padding: "32px",
      textAlign: "center",
      color: "#6b7694",
      fontSize: 13
    }
  }, "This project was added manually and has no takeoff data. Use the Projects view to manage billing and details."), tk && /*#__PURE__*/React.createElement(React.Fragment, null, /*#__PURE__*/React.createElement("div", {
    style: {
      background: "#161b27",
      border: "1px solid #252d45",
      borderRadius: 12,
      padding: "14px 18px",
      marginBottom: 16,
      display: "flex",
      gap: 18,
      flexWrap: "wrap",
      alignItems: "flex-start"
    }
  }, /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.8px",
      textTransform: "uppercase"
    }
  }, "Project"), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 15,
      fontWeight: 700,
      color: "#ffffff",
      marginTop: 2
    }
  }, tk.projectInfo.detectedProjectName), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 12,
      color: "#6b7694",
      marginTop: 2
    }
  }, tk.projectInfo.detectedAddress)), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.8px",
      textTransform: "uppercase"
    }
  }, "Drawing"), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 13,
      color: "#dde3f0",
      marginTop: 2,
      fontFamily: "monospace"
    }
  }, tk.projectInfo.detectedDrawingNumber)), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.8px",
      textTransform: "uppercase"
    }
  }, "SF"), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 13,
      color: "#dde3f0",
      marginTop: 2
    }
  }, tk.projectInfo.totalSF?.toLocaleString(), " SF")), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      flexDirection: "column",
      gap: 4
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.8px",
      textTransform: "uppercase"
    }
  }, "Status"), /*#__PURE__*/React.createElement("select", {
    value: getStatus(selected).status,
    onChange: e => setStatus(selected, "status", e.target.value),
    style: {
      background: `${STATUS_COLORS[getStatus(selected).status]}18`,
      border: `1px solid ${STATUS_COLORS[getStatus(selected).status]}55`,
      borderRadius: 6,
      padding: "4px 10px",
      color: STATUS_COLORS[getStatus(selected).status],
      fontSize: 12,
      fontWeight: 700,
      fontFamily: "inherit",
      outline: "none",
      cursor: "pointer"
    }
  }, STATUS_OPTIONS.map(s => /*#__PURE__*/React.createElement("option", {
    key: s,
    value: s,
    style: {
      background: "#161b27",
      color: "#dde3f0"
    }
  }, s)))), /*#__PURE__*/React.createElement("div", {
    style: {
      marginLeft: "auto",
      display: "flex",
      gap: 8,
      alignItems: "center"
    }
  }, /*#__PURE__*/React.createElement("button", {
    onClick: () => exportCSV(tk, dr, est, overrides),
    style: {
      background: "#2ecc8722",
      border: "1px solid #2ecc8755",
      borderRadius: 8,
      padding: "8px 16px",
      color: "#2ecc87",
      fontSize: 12,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "\u2B07 Export CSV"), /*#__PURE__*/React.createElement("button", {
    onClick: () => setShowImport(true),
    style: {
      background: "#3d8ef822",
      border: "1px solid #3d8ef855",
      borderRadius: 8,
      padding: "8px 16px",
      color: "#3d8ef8",
      fontSize: 12,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit",
      marginLeft: 6
    }
  }, "+ Import Project"), /*#__PURE__*/React.createElement("button", {
    onClick: () => {
      if (!selected) return;
      if (!confirm("Archive \"" + selected + "\"? It will be hidden from the dropdown.")) return;
      const next = [...Object.keys(PROJECTS), ...Object.keys(allManualProjects)].filter(k => k !== selected && !archivedProjects[k]);
      setArchivedProjects(p => ({
        ...p,
        [selected]: true
      }));
      if (next.length) setSelected(next[0]);
    },
    style: {
      background: "#f39c1222",
      border: "1px solid #f39c1255",
      borderRadius: 8,
      padding: "8px 14px",
      color: "#f39c12",
      fontSize: 12,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit",
      marginLeft: 6
    }
  }, "Archive"), /*#__PURE__*/React.createElement("button", {
    onClick: () => {
      if (!selected) return;
      if (!confirm("DELETE \"" + selected + "\"?\n\nThis cannot be undone.")) return;
      delete PROJECTS[selected];
      const ap = {
        ...archivedProjects
      };
      delete ap[selected];
      setArchivedProjects(ap);
      const next = Object.keys(PROJECTS).filter(k => !ap[k]);
      if (next.length) setSelected(next[0]);else setSelected("");
    },
    style: {
      background: "#e74c3c22",
      border: "1px solid #e74c3c55",
      borderRadius: 8,
      padding: "8px 14px",
      color: "#e74c3c",
      fontSize: 12,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit",
      marginLeft: 6
    }
  }, "Delete"), Object.keys(archivedProjects).length > 0 && /*#__PURE__*/React.createElement("button", {
    onClick: () => setArchivedProjects({}),
    style: {
      background: "#9b59b622",
      border: "1px solid #9b59b655",
      borderRadius: 8,
      padding: "8px 14px",
      color: "#9b59b6",
      fontSize: 12,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit",
      marginLeft: 6
    }
  }, "Restore Archived (", Object.keys(archivedProjects).length, ")"))), /*#__PURE__*/React.createElement("div", {
    style: {
      background: "#3d8ef812",
      border: "1px solid #3d8ef833",
      borderRadius: 10,
      padding: "12px 16px",
      marginBottom: 16,
      fontSize: 13,
      color: "#dde3f0",
      lineHeight: 1.7
    }
  }, /*#__PURE__*/React.createElement("span", {
    style: {
      color: "#3d8ef8",
      fontWeight: 700,
      marginRight: 8
    }
  }, "SCOPE:"), tk.scopeSummary), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 10,
      flexWrap: "wrap",
      marginBottom: 18
    }
  }, /*#__PURE__*/React.createElement(Pill, {
    label: "LINE ITEMS",
    value: ti,
    color: "#f5a623"
  }), /*#__PURE__*/React.createElement(Pill, {
    label: "EQUIPMENT",
    value: tk.equipment.length,
    color: "#3d8ef8"
  }), /*#__PURE__*/React.createElement(Pill, {
    label: "DUCT SEGMENTS",
    value: dr.length,
    color: "#22d3ee"
  }), /*#__PURE__*/React.createElement(Pill, {
    label: "TOTAL DUCT LF",
    value: dr.reduce((s, r) => s + r.totalLF, 0),
    color: "#22d3ee"
  }), /*#__PURE__*/React.createElement(Pill, {
    label: "DIFFUSERS",
    value: tk.diffusers.length,
    color: "#c084fc"
  }), /*#__PURE__*/React.createElement(Pill, {
    label: "DIRECT COST",
    value: fmtDollar(est.direct),
    color: "#2ecc87"
  }), /*#__PURE__*/React.createElement(Pill, {
    label: "BID TO GC",
    value: fmtDollar(est.bid),
    color: "#2ecc87"
  })), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 2,
      borderBottom: "1px solid #252d45",
      overflowX: "auto"
    }
  }, CATS.map(cat => /*#__PURE__*/React.createElement("button", {
    key: cat.key,
    onClick: () => setTab(cat.key),
    style: {
      background: tab === cat.key ? `${cat.color}18` : "transparent",
      border: "none",
      borderBottom: tab === cat.key ? `2px solid ${cat.color}` : "2px solid transparent",
      padding: "9px 13px",
      color: tab === cat.key ? cat.color : "#6b7694",
      fontSize: 12,
      fontWeight: 600,
      cursor: "pointer",
      whiteSpace: "nowrap",
      fontFamily: "inherit",
      transition: "all 0.15s"
    }
  }, cat.icon, " ", cat.label, cat.key === "estimate" && /*#__PURE__*/React.createElement("span", {
    style: {
      marginLeft: 4,
      fontSize: 10,
      opacity: 0.8
    }
  }, fmtDollar(est.total)), cat.key === "ductSizing" && /*#__PURE__*/React.createElement("span", {
    style: {
      marginLeft: 4,
      fontSize: 10,
      opacity: 0.7
    }
  }, "(", dr.length, ")"), cat.key === "calibrate" && /*#__PURE__*/React.createElement("span", {
    style: {
      marginLeft: 4,
      fontSize: 10,
      opacity: 0.7
    }
  }, "(", Object.keys(upOverrides).length, "\u2713)"), !["ductSizing", "estimate", "calibrate"].includes(cat.key) && /*#__PURE__*/React.createElement("span", {
    style: {
      marginLeft: 4,
      fontSize: 10,
      opacity: 0.7
    }
  }, "(", (tk[cat.key] || []).length, ")")))), /*#__PURE__*/React.createElement("div", {
    style: {
      background: "#1c2235",
      border: "1px solid #252d45",
      borderTop: "none",
      borderRadius: "0 0 12px 12px",
      padding: 18
    }
  }, tab === "equipment" && /*#__PURE__*/React.createElement(EquipmentTab, {
    tk: tk
  }), tab === "ductwork" && /*#__PURE__*/React.createElement(Tbl, {
    cc: "qty",
    rows: tk.ductwork,
    cols: [{
      k: "description",
      l: "Description",
      w: 1
    }, {
      k: "size",
      l: "Size"
    }, {
      k: "qty",
      l: "LF"
    }, {
      k: "gauge",
      l: "Gauge"
    }, {
      k: "system",
      l: "System"
    }, {
      k: "notes",
      l: "Notes",
      w: 1
    }]
  }), tab === "piping" && /*#__PURE__*/React.createElement("div", {
    style: {
      color: "#6b7694",
      fontSize: 13,
      padding: "12px 0",
      fontStyle: "italic"
    }
  }, "Piping is excluded \u2014 not in scope for this contractor."), tab === "diffusers" && /*#__PURE__*/React.createElement(Tbl, {
    cc: "qty",
    rows: tk.diffusers,
    cols: [{
      k: "description",
      l: "Description",
      w: 1
    }, {
      k: "size",
      l: "Size"
    }, {
      k: "qty",
      l: "Qty"
    }, {
      k: "type",
      l: "Type"
    }, {
      k: "cfm",
      l: "CFM"
    }, {
      k: "notes",
      l: "Notes",
      w: 1
    }]
  }), tab === "controls" && /*#__PURE__*/React.createElement(Tbl, {
    cc: "qty",
    rows: tk.controls,
    cols: [{
      k: "description",
      l: "Description",
      w: 1
    }, {
      k: "qty",
      l: "Qty"
    }, {
      k: "unit",
      l: "Unit"
    }, {
      k: "manufacturer",
      l: "Mfr"
    }, {
      k: "notes",
      l: "Notes",
      w: 1
    }]
  }), tab === "ductSizing" && /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 11,
      color: "#6b7694",
      marginBottom: 12
    }
  }, "ASHRAE equal-friction \xB7 Mains 800-900 FPM \xB7 Branches 600-700 FPM \xB7 From air balance schedule CFM"), /*#__PURE__*/React.createElement(Tbl, {
    cc: "size",
    rows: dd,
    cols: [{
      k: "zone",
      l: "Zone",
      w: 1
    }, {
      k: "segment",
      l: "Segment",
      w: 1
    }, {
      k: "cfm",
      l: "CFM"
    }, {
      k: "size",
      l: "Rect Size"
    }, {
      k: "roundDia",
      l: "Round Ø"
    }, {
      k: "velocity",
      l: "FPM"
    }, {
      k: "lf",
      l: "LF/ea"
    }, {
      k: "qty",
      l: "Qty"
    }, {
      k: "totalLF",
      l: "Total LF"
    }]
  })), tab === "estimate" && /*#__PURE__*/React.createElement(EstView, {
    est: est,
    direct: est.direct,
    bid: est.bid,
    mk: mk,
    setMk: setMk,
    overrides: overrides,
    setOverride: setOverride,
    miscQty: miscQty,
    setMiscQty: setMiscQty,
    pipingQty: pipingQty,
    setPipingQty: setPipingQty,
    tk: tk,
    catMult: catMult,
    setCatMult: setCatMult
  }), tab === "calibrate" && /*#__PURE__*/React.createElement(CalibratePanel, {
    upOverrides: upOverrides,
    upApply: upApply,
    upReset: upReset
  })), /*#__PURE__*/React.createElement("div", {
    style: {
      marginTop: 14,
      background: "#f5a6230e",
      border: "1px solid #f5a62330",
      borderRadius: 10,
      padding: "12px 16px"
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      fontWeight: 700,
      color: "#f5a623",
      letterSpacing: "0.8px",
      textTransform: "uppercase",
      marginBottom: 8
    }
  }, "\u26A0\uFE0F Field Verification Notes"), tk.warnings.map((w, i) => /*#__PURE__*/React.createElement("div", {
    key: i,
    style: {
      fontSize: 12,
      color: "#dde3f0",
      marginBottom: 4,
      paddingLeft: 10,
      borderLeft: "2px solid #f5a62344",
      lineHeight: 1.6
    }
  }, w))))));
}

// ── Isolated modal components — own their state, never re-render from parent ──
function ManualPOModal({
  onClose,
  onSave,
  projOptions,
  catOptions,
  inputStyle,
  labelStyle,
  selectStyle
}) {
  const [vendor, setVendor] = useState("");
  const [amount, setAmount] = useState("");
  const [desc, setDesc] = useState("");
  const [cat, setCat] = useState("Services");
  const [proj, setProj] = useState("");
  const [notes, setNotes] = useState("");
  const [delivery, setDelivery] = useState("");
  return /*#__PURE__*/React.createElement("div", {
    style: {
      position: "fixed",
      inset: 0,
      background: "#00000099",
      zIndex: 2000,
      display: "flex",
      alignItems: "center",
      justifyContent: "center",
      padding: 16
    },
    onClick: onClose
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      background: "#161b27",
      border: "1px solid #252d45",
      borderRadius: 14,
      padding: 24,
      width: "100%",
      maxWidth: 580,
      maxHeight: "90vh",
      overflowY: "auto"
    },
    onClick: e => e.stopPropagation()
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 14,
      fontWeight: 800,
      color: "#fff",
      marginBottom: 16
    }
  }, "\uD83D\uDCDD Create PO Manually"), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "grid",
      gridTemplateColumns: "1fr 1fr",
      gap: 10,
      marginBottom: 10
    }
  }, /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Vendor *"), /*#__PURE__*/React.createElement("input", {
    value: vendor,
    onChange: e => setVendor(e.target.value),
    placeholder: "e.g. JMIL Sheet Metal",
    style: inputStyle
  })), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Category"), /*#__PURE__*/React.createElement("select", {
    value: cat,
    onChange: e => setCat(e.target.value),
    style: selectStyle
  }, catOptions.map(c => /*#__PURE__*/React.createElement("option", {
    key: c
  }, c)))), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Amount ($) *"), /*#__PURE__*/React.createElement("input", {
    type: "number",
    value: amount,
    onChange: e => setAmount(e.target.value),
    placeholder: "0.00",
    style: inputStyle
  })), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Project"), /*#__PURE__*/React.createElement("select", {
    value: proj,
    onChange: e => setProj(e.target.value),
    style: selectStyle
  }, /*#__PURE__*/React.createElement("option", {
    value: ""
  }, "\u2014 Unassigned \u2014"), projOptions)), /*#__PURE__*/React.createElement("div", {
    style: {
      gridColumn: "1/-1"
    }
  }, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Description"), /*#__PURE__*/React.createElement("input", {
    value: desc,
    onChange: e => setDesc(e.target.value),
    placeholder: "What is this purchase for?",
    style: inputStyle
  })), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Delivery Date"), /*#__PURE__*/React.createElement("input", {
    value: delivery,
    onChange: e => setDelivery(e.target.value),
    placeholder: "e.g. April 15, 2026",
    style: inputStyle
  })), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Notes"), /*#__PURE__*/React.createElement("input", {
    value: notes,
    onChange: e => setNotes(e.target.value),
    placeholder: "Any additional notes",
    style: inputStyle
  }))), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      justifyContent: "flex-end",
      marginTop: 8
    }
  }, /*#__PURE__*/React.createElement("button", {
    onClick: onClose,
    style: {
      padding: "7px 16px",
      background: "transparent",
      border: "1px solid #252d45",
      borderRadius: 8,
      color: "#6b7694",
      fontSize: 12,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "Cancel"), /*#__PURE__*/React.createElement("button", {
    onClick: () => onSave(vendor, amount, desc, cat, proj, notes, delivery),
    style: {
      padding: "7px 18px",
      background: "#3d8ef822",
      border: "1px solid #3d8ef855",
      borderRadius: 8,
      color: "#3d8ef8",
      fontSize: 12,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "Create PO"))));
}
function QuickAddModal({
  onClose,
  onSave,
  projOptions,
  catOptions,
  inputStyle,
  labelStyle,
  selectStyle,
  fmt
}) {
  const [vendor, setVendor] = useState("");
  const [amount, setAmount] = useState("");
  const [desc, setDesc] = useState("");
  const [cat, setCat] = useState("Services");
  const [proj, setProj] = useState("");
  return /*#__PURE__*/React.createElement("div", {
    style: {
      position: "fixed",
      inset: 0,
      background: "#00000099",
      zIndex: 2000,
      display: "flex",
      alignItems: "center",
      justifyContent: "center",
      padding: 16
    },
    onClick: onClose
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      background: "#161b27",
      border: "1px solid #252d45",
      borderRadius: 14,
      padding: 24,
      width: "100%",
      maxWidth: 440,
      maxHeight: "90vh",
      overflowY: "auto"
    },
    onClick: e => e.stopPropagation()
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 14,
      fontWeight: 800,
      color: "#fff",
      marginBottom: 16
    }
  }, "\u26A1 Quick Add PO"), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "grid",
      gridTemplateColumns: "1fr 1fr",
      gap: 10,
      marginBottom: 10
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      gridColumn: "1/-1"
    }
  }, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Vendor *"), /*#__PURE__*/React.createElement("input", {
    value: vendor,
    onChange: e => setVendor(e.target.value),
    placeholder: "Who are you buying from?",
    style: inputStyle
  })), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Amount ($) *"), /*#__PURE__*/React.createElement("input", {
    type: "number",
    value: amount,
    onChange: e => setAmount(e.target.value),
    placeholder: "0.00",
    style: inputStyle
  })), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Category"), /*#__PURE__*/React.createElement("select", {
    value: cat,
    onChange: e => setCat(e.target.value),
    style: selectStyle
  }, catOptions.map(c => /*#__PURE__*/React.createElement("option", {
    key: c
  }, c)))), /*#__PURE__*/React.createElement("div", {
    style: {
      gridColumn: "1/-1"
    }
  }, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Project"), /*#__PURE__*/React.createElement("select", {
    value: proj,
    onChange: e => setProj(e.target.value),
    style: selectStyle
  }, /*#__PURE__*/React.createElement("option", {
    value: ""
  }, "\u2014 Unassigned \u2014"), projOptions)), /*#__PURE__*/React.createElement("div", {
    style: {
      gridColumn: "1/-1"
    }
  }, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Description"), /*#__PURE__*/React.createElement("input", {
    value: desc,
    onChange: e => setDesc(e.target.value),
    placeholder: "What is this for?",
    style: inputStyle
  }))), amount && /*#__PURE__*/React.createElement("div", {
    style: {
      textAlign: "center",
      fontSize: 20,
      fontWeight: 800,
      color: "#2ecc87",
      padding: "10px 0",
      marginBottom: 10,
      background: "#2ecc8710",
      borderRadius: 8,
      fontFamily: "monospace"
    }
  }, fmt(parseFloat(amount) || 0)), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      justifyContent: "flex-end"
    }
  }, /*#__PURE__*/React.createElement("button", {
    onClick: onClose,
    style: {
      padding: "7px 16px",
      background: "transparent",
      border: "1px solid #252d45",
      borderRadius: 8,
      color: "#6b7694",
      fontSize: 12,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "Cancel"), /*#__PURE__*/React.createElement("button", {
    onClick: () => onSave(vendor, amount, desc, cat, proj, ""),
    style: {
      padding: "7px 18px",
      background: "#2ecc8722",
      border: "1px solid #2ecc8755",
      borderRadius: 8,
      color: "#2ecc87",
      fontSize: 12,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "\uD83D\uDCBE Save PO"))));
}
function MarginTab({
  allProjectsForDisplay,
  allStatus,
  poList,
  projName,
  projSpent,
  popsDbSave
}) {
  const gmColor = pct => pct === null ? "#6b7694" : pct >= 25 ? "#2ecc87" : pct >= 15 ? "#f5a623" : pct >= 5 ? "#fb923c" : "#ff5c5c";
  const fmtPct = pct => pct === null ? "—" : `${pct.toFixed(1)}%`;
  const fmtK = v => {
    if (v == null) return '$0.00';
    const s = v < 0 ? '-' : '';
    const a = Math.abs(v);
    return s + '$' + a.toLocaleString('en-US', {
      minimumFractionDigits: 2,
      maximumFractionDigits: 2
    });
  };
  const [poOverrides, setPoOverrides] = useState(() => lsGet("pops_margin_overrides", {}) || {});
  function toggleOverride(id) {
    const next = {
      ...poOverrides,
      [id]: !poOverrides[id]
    };
    setPoOverrides(next);
    popsDbSave("margin_overrides", next);
  }
  const getContractVal = id => parseFloat(allStatus && allStatus[id]?.contractValue) || 0;
  const getTakeoffCost = id => {
    const st = allStatus && allStatus[id];
    if (!st?.costs) return 0;
    return Object.values(st.costs).reduce((s, v) => s + (parseFloat(v) || 0), 0);
  };
  const allProjIds = [...new Set([...allProjectsForDisplay.map(p => p.id), ...poList.map(p => p.projectId).filter(Boolean)])];
  const ACTIVE_STATUSES = ["Awarded", "In Progress"];
  const projMargins = allProjIds.map(id => {
    const proj = allProjectsForDisplay.find(p => p.id === id) || {
      id,
      name: projName(id),
      source: "takeoff"
    };
    const st = allStatus && allStatus[id];
    const projStatus = st?.status || "";
    const rev = getContractVal(id);
    const usePO = !!poOverrides[id];
    const cost = usePO ? projSpent(id) : getTakeoffCost(id);
    const gm = rev - cost;
    const gmPct = rev > 0 ? gm / rev * 100 : null;
    const pos = poList.filter(x => x.projectId === id);
    const awardDate = st?.awardDate || st?.ntpDate || st?.bidDate || "";
    const year = awardDate && !isNaN(new Date(awardDate).getFullYear()) ? new Date(awardDate).getFullYear() : pos.length && !isNaN(new Date(pos[0].date).getFullYear()) ? new Date(pos[0].date).getFullYear() : null;
    return {
      ...proj,
      cost,
      rev,
      gm,
      gmPct,
      poCount: pos.length,
      year,
      usePO,
      takeoffCost: getTakeoffCost(id),
      projStatus
    };
  }).filter(p => ACTIVE_STATUSES.includes(p.projStatus) && (p.rev > 0 || p.poCount > 0 || p.takeoffCost > 0));
  const years = {};
  projMargins.forEach(p => {
    const y = p.year || "Unknown";
    if (!years[y]) years[y] = {
      year: y,
      rev: 0,
      cost: 0,
      gm: 0,
      projCount: 0
    };
    years[y].rev += p.rev;
    years[y].cost += p.cost;
    years[y].gm += p.gm;
    years[y].projCount++;
  });
  const yearRows = Object.values(years).sort((a, b) => String(b.year).localeCompare(String(a.year)));
  const totalRev = projMargins.reduce((s, p) => s + p.rev, 0);
  const totalCost = projMargins.reduce((s, p) => s + p.cost, 0);
  const totalGM = totalRev - totalCost;
  const totalGMPct = totalRev > 0 ? totalGM / totalRev * 100 : null;
  const poCount = Object.values(poOverrides).filter(Boolean).length;
  const Toggle = ({
    on,
    onToggle
  }) => /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      gap: 6,
      cursor: "pointer"
    },
    onClick: onToggle
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      width: 30,
      height: 16,
      borderRadius: 8,
      background: on ? "#5b8dee" : "#252d45",
      position: "relative",
      transition: "background 0.2s",
      flexShrink: 0
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      position: "absolute",
      top: 2,
      left: on ? 14 : 2,
      width: 12,
      height: 12,
      borderRadius: "50%",
      background: "#fff",
      transition: "left 0.2s"
    }
  })), /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 10,
      color: on ? "#5b8dee" : "#2ecc87",
      fontWeight: 700,
      whiteSpace: "nowrap"
    }
  }, on ? "PO Tracking" : "Projects Tab"));
  return /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      padding: "10px 14px",
      background: "#1c2235",
      border: "1px solid #252d45",
      borderRadius: 8,
      fontSize: 11,
      color: "#6b7694",
      marginBottom: 16,
      lineHeight: 1.8
    }
  }, /*#__PURE__*/React.createElement("span", {
    style: {
      color: "#dde3f0",
      fontWeight: 700
    }
  }, "Cost source per project: "), /*#__PURE__*/React.createElement("span", {
    style: {
      color: "#2ecc87",
      fontWeight: 700
    }
  }, "Projects Tab"), " \u2014 uses Cost Tracker from Takeoff", "  · ", /*#__PURE__*/React.createElement("span", {
    style: {
      color: "#5b8dee",
      fontWeight: 700
    }
  }, "PO Tracking"), " \u2014 uses sum of Pops POs", poCount > 0 && /*#__PURE__*/React.createElement("span", {
    style: {
      color: "#5b8dee"
    }
  }, ` · ${poCount} project${poCount !== 1 ? "s" : ""} using POs`)), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 10,
      flexWrap: "wrap",
      marginBottom: 20
    }
  }, [{
    l: "TOTAL REVENUE",
    v: fmtK(totalRev),
    c: "#3d8ef8"
  }, {
    l: "TOTAL COSTS",
    v: fmtK(totalCost),
    c: "#fb923c"
  }, {
    l: "GROSS MARGIN $",
    v: fmtK(totalGM),
    c: gmColor(totalGMPct)
  }, {
    l: "GROSS MARGIN %",
    v: fmtPct(totalGMPct),
    c: gmColor(totalGMPct)
  }].map(p => /*#__PURE__*/React.createElement(Pill, {
    key: p.l,
    label: p.l,
    value: p.v,
    color: p.c
  }))), totalRev === 0 && /*#__PURE__*/React.createElement("div", {
    style: {
      padding: "12px 14px",
      background: "#f5a62310",
      border: "1px solid #f5a62333",
      borderRadius: 8,
      fontSize: 12,
      color: "#f5a623",
      marginBottom: 16,
      lineHeight: 1.7
    }
  }, "\u26A0 Set ", /*#__PURE__*/React.createElement("strong", null, "Contract Value $"), " in each project's Contract tab in Takeoff to see margin data."), yearRows.length > 0 && /*#__PURE__*/React.createElement("div", {
    style: {
      marginBottom: 24
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 11,
      fontWeight: 700,
      color: "#5b8dee",
      letterSpacing: "0.5px",
      textTransform: "uppercase",
      marginBottom: 10,
      paddingBottom: 6,
      borderBottom: "1px solid #5b8dee33"
    }
  }, "Yearly Breakdown"), /*#__PURE__*/React.createElement("div", {
    style: {
      overflowX: "auto"
    }
  }, /*#__PURE__*/React.createElement("table", {
    style: {
      width: "100%",
      borderCollapse: "collapse",
      fontSize: 12
    }
  }, /*#__PURE__*/React.createElement("thead", null, /*#__PURE__*/React.createElement("tr", null, ["Year", "Projects", "Revenue", "Costs", "Gross Margin $", "GM %"].map(h => /*#__PURE__*/React.createElement("th", {
    key: h,
    style: {
      textAlign: h === "Year" || h === "Projects" ? "left" : "right",
      padding: "7px 12px",
      borderBottom: "1px solid #252d45",
      color: "#6b7694",
      fontSize: 10,
      fontWeight: 700,
      letterSpacing: "0.5px",
      textTransform: "uppercase",
      whiteSpace: "nowrap"
    }
  }, h)))), /*#__PURE__*/React.createElement("tbody", null, yearRows.map((y, i) => {
    const pct = y.rev > 0 ? y.gm / y.rev * 100 : null;
    return /*#__PURE__*/React.createElement("tr", {
      key: y.year,
      style: {
        background: i % 2 === 0 ? "transparent" : "#252d4518"
      }
    }, /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "10px 12px",
        fontFamily: "monospace",
        fontSize: 13,
        fontWeight: 700,
        color: "#dde3f0"
      }
    }, y.year), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "10px 12px",
        color: "#6b7694"
      }
    }, y.projCount), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "10px 12px",
        textAlign: "right",
        fontFamily: "monospace",
        color: "#3d8ef8",
        fontWeight: 600
      }
    }, fmtK(y.rev)), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "10px 12px",
        textAlign: "right",
        fontFamily: "monospace",
        color: "#fb923c",
        fontWeight: 600
      }
    }, fmtK(y.cost)), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "10px 12px",
        textAlign: "right",
        fontFamily: "monospace",
        fontWeight: 700,
        color: gmColor(pct)
      }
    }, fmtK(y.gm)), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "10px 12px",
        textAlign: "right"
      }
    }, /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 12,
        fontWeight: 800,
        color: gmColor(pct),
        background: `${gmColor(pct)}18`,
        border: `1px solid ${gmColor(pct)}44`,
        borderRadius: 4,
        padding: "2px 8px"
      }
    }, fmtPct(pct))));
  }), /*#__PURE__*/React.createElement("tr", {
    style: {
      borderTop: "2px solid #252d45"
    }
  }, /*#__PURE__*/React.createElement("td", {
    style: {
      padding: "10px 12px",
      fontWeight: 800,
      color: "#dde3f0",
      fontSize: 13
    }
  }, "All Years"), /*#__PURE__*/React.createElement("td", {
    style: {
      padding: "10px 12px",
      color: "#6b7694"
    }
  }, projMargins.length), /*#__PURE__*/React.createElement("td", {
    style: {
      padding: "10px 12px",
      textAlign: "right",
      fontFamily: "monospace",
      color: "#3d8ef8",
      fontWeight: 800
    }
  }, fmtK(totalRev)), /*#__PURE__*/React.createElement("td", {
    style: {
      padding: "10px 12px",
      textAlign: "right",
      fontFamily: "monospace",
      color: "#fb923c",
      fontWeight: 800
    }
  }, fmtK(totalCost)), /*#__PURE__*/React.createElement("td", {
    style: {
      padding: "10px 12px",
      textAlign: "right",
      fontFamily: "monospace",
      fontWeight: 800,
      color: gmColor(totalGMPct)
    }
  }, fmtK(totalGM)), /*#__PURE__*/React.createElement("td", {
    style: {
      padding: "10px 12px",
      textAlign: "right"
    }
  }, /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 12,
      fontWeight: 800,
      color: gmColor(totalGMPct),
      background: `${gmColor(totalGMPct)}18`,
      border: `1px solid ${gmColor(totalGMPct)}44`,
      borderRadius: 4,
      padding: "2px 8px"
    }
  }, fmtPct(totalGMPct)))))))), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 11,
      fontWeight: 700,
      color: "#5b8dee",
      letterSpacing: "0.5px",
      textTransform: "uppercase",
      marginBottom: 10,
      paddingBottom: 6,
      borderBottom: "1px solid #5b8dee33"
    }
  }, "By Project \u2014 Toggle Cost Source"), projMargins.length === 0 && /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 13,
      color: "#6b7694",
      fontStyle: "italic",
      padding: "12px 0"
    }
  }, "No project data yet. Set contract values in Takeoff to get started."), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      flexDirection: "column",
      gap: 6
    }
  }, projMargins.sort((a, b) => (b.year || 0) - (a.year || 0)).map(p => {
    const barW = p.rev > 0 ? Math.min(100, Math.round(p.cost / p.rev * 100)) : 0;
    const over = p.cost > p.rev && p.rev > 0;
    return /*#__PURE__*/React.createElement("div", {
      key: p.id,
      style: {
        background: "#161b27",
        border: `1px solid ${over ? "#ff5c5c33" : p.usePO ? "#5b8dee33" : "#252d45"}`,
        borderRadius: 8,
        padding: "12px 16px"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        alignItems: "flex-start",
        gap: 10,
        marginBottom: p.rev > 0 ? 8 : 4,
        flexWrap: "wrap"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        flex: 1,
        minWidth: 0
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 12,
        fontWeight: 700,
        color: "#dde3f0",
        overflow: "hidden",
        textOverflow: "ellipsis",
        whiteSpace: "nowrap"
      }
    }, p.name), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 10,
        color: "#6b7694",
        marginTop: 1,
        display: "flex",
        gap: 8,
        flexWrap: "wrap"
      }
    }, /*#__PURE__*/React.createElement("span", null, p.poCount, " PO", p.poCount !== 1 ? "s" : ""), p.year && /*#__PURE__*/React.createElement("span", null, "\xB7 ", p.year), p.usePO && p.takeoffCost > 0 && /*#__PURE__*/React.createElement("span", null, "\xB7 Projects Tab cost: ", fmtK(p.takeoffCost)), !p.usePO && p.poCount > 0 && /*#__PURE__*/React.createElement("span", null, "\xB7 PO total: ", fmtK(projSpent(p.id))))), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        gap: 14,
        flexShrink: 0,
        flexWrap: "wrap",
        alignItems: "flex-start"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        textAlign: "right"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 9,
        color: "#6b7694",
        fontWeight: 700,
        letterSpacing: "0.4px",
        textTransform: "uppercase"
      }
    }, "Revenue"), /*#__PURE__*/React.createElement("div", {
      style: {
        fontFamily: "monospace",
        fontSize: 13,
        fontWeight: 700,
        color: p.rev > 0 ? "#3d8ef8" : "#6b7694"
      }
    }, p.rev > 0 ? fmtK(p.rev) : "—")), /*#__PURE__*/React.createElement("div", {
      style: {
        textAlign: "right"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 9,
        color: "#6b7694",
        fontWeight: 700,
        letterSpacing: "0.4px",
        textTransform: "uppercase"
      }
    }, "Costs"), /*#__PURE__*/React.createElement("div", {
      style: {
        fontFamily: "monospace",
        fontSize: 13,
        fontWeight: 700,
        color: "#fb923c"
      }
    }, fmtK(p.cost))), /*#__PURE__*/React.createElement("div", {
      style: {
        textAlign: "right"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 9,
        color: "#6b7694",
        fontWeight: 700,
        letterSpacing: "0.4px",
        textTransform: "uppercase"
      }
    }, "GM $"), /*#__PURE__*/React.createElement("div", {
      style: {
        fontFamily: "monospace",
        fontSize: 13,
        fontWeight: 700,
        color: gmColor(p.gmPct)
      }
    }, p.rev > 0 ? fmtK(p.gm) : "—")), /*#__PURE__*/React.createElement("div", {
      style: {
        textAlign: "right"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 9,
        color: "#6b7694",
        fontWeight: 700,
        letterSpacing: "0.4px",
        textTransform: "uppercase"
      }
    }, "GM %"), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 13,
        fontWeight: 800,
        color: gmColor(p.gmPct)
      }
    }, fmtPct(p.gmPct))), /*#__PURE__*/React.createElement("div", {
      style: {
        textAlign: "right",
        minWidth: 100
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 9,
        color: "#6b7694",
        fontWeight: 700,
        letterSpacing: "0.4px",
        textTransform: "uppercase",
        marginBottom: 4
      }
    }, "Cost Source"), /*#__PURE__*/React.createElement(Toggle, {
      on: p.usePO,
      onToggle: () => toggleOverride(p.id)
    })))), p.rev > 0 && /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
      style: {
        position: "relative",
        height: 5,
        background: "#252d45",
        borderRadius: 3,
        overflow: "hidden"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        position: "absolute",
        left: 0,
        top: 0,
        height: "100%",
        width: `${barW}%`,
        background: over ? "#ff5c5c" : gmColor(p.gmPct),
        borderRadius: 3,
        transition: "width 0.4s"
      }
    })), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        justifyContent: "space-between",
        fontSize: 9,
        color: "#6b7694",
        marginTop: 3
      }
    }, /*#__PURE__*/React.createElement("span", null, barW, "% of revenue spent"), over && /*#__PURE__*/React.createElement("span", {
      style: {
        color: "#ff5c5c",
        fontWeight: 700
      }
    }, "\u26A0 Costs exceed contract value"))));
  })));
}
function EditPOModal({
  po,
  onClose,
  onSave,
  projOptions,
  catOptions,
  inputStyle,
  labelStyle,
  selectStyle,
  nowStr
}) {
  const [vendor, setVendor] = useState(po.vendor || "");
  const [amount, setAmount] = useState(po.total || 0);
  const [desc, setDesc] = useState(po.lineItems && po.lineItems[0] && po.lineItems[0].description || "");
  const [cat, setCat] = useState(po.category || "Services");
  const [proj, setProj] = useState(po.projectId || "");
  const [notes, setNotes] = useState(po.notes || "");
  const [delivery, setDelivery] = useState(po.deliveryDate || "");
  const [reason, setReason] = useState("");
  function save() {
    if (!vendor.trim()) {
      alert("Vendor is required.");
      return;
    }
    const amt = parseFloat(amount) || 0;
    const changes = [];
    if (vendor !== po.vendor) changes.push("Vendor: " + po.vendor + " → " + vendor);
    if (cat !== po.category) changes.push("Category: " + po.category + " → " + cat);
    if (proj !== (po.projectId || "")) changes.push("Project updated");
    if (delivery !== po.deliveryDate) changes.push("Delivery date updated");
    if (notes !== po.notes) changes.push("Notes updated");
    if (Math.abs(amt - po.total) > 0.01) changes.push("Amount: $" + po.total.toFixed(2) + " → $" + amt.toFixed(2));
    const updated = {
      ...po,
      vendor: vendor.trim(),
      category: cat,
      projectId: proj || "",
      deliveryDate: delivery,
      notes: notes.trim(),
      total: amt,
      lineItems: [{
        description: desc.trim() || vendor.trim(),
        qty: 1,
        unitPrice: amt
      }],
      history: [...(po.history || []), {
        type: "edit",
        action: "PO Edited" + (po.status === "approved" ? " (was Approved)" : ""),
        detail: changes.length ? changes.join(" · ") + (reason ? " · Reason: " + reason : "") : reason ? "Reason: " + reason : "No changes noted",
        time: nowStr()
      }]
    };
    onSave(updated);
    onClose();
  }
  return /*#__PURE__*/React.createElement("div", {
    style: {
      position: "fixed",
      inset: 0,
      background: "#00000099",
      zIndex: 2000,
      display: "flex",
      alignItems: "center",
      justifyContent: "center",
      padding: 16
    },
    onClick: onClose
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      background: "#161b27",
      border: "1px solid #252d45",
      borderRadius: 14,
      padding: 24,
      width: "100%",
      maxWidth: 520,
      maxHeight: "90vh",
      overflowY: "auto"
    },
    onClick: e => e.stopPropagation()
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 14,
      fontWeight: 800,
      color: "#fff",
      marginBottom: 4
    }
  }, "\u270F Edit Purchase Order"), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#f5a623",
      fontWeight: 700,
      letterSpacing: "0.5px",
      textTransform: "uppercase",
      marginBottom: 16,
      padding: "4px 8px",
      background: "#f5a62312",
      border: "1px solid #f5a62330",
      borderRadius: 5,
      display: "inline-block"
    }
  }, "PO-", po.num, " \xB7 ", po.status.toUpperCase()), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "grid",
      gridTemplateColumns: "1fr 1fr",
      gap: 10,
      marginBottom: 10
    }
  }, /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Vendor *"), /*#__PURE__*/React.createElement("input", {
    value: vendor,
    onChange: e => setVendor(e.target.value),
    placeholder: "Vendor name",
    style: inputStyle
  })), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Category"), /*#__PURE__*/React.createElement("select", {
    value: cat,
    onChange: e => setCat(e.target.value),
    style: selectStyle
  }, catOptions.map(c => /*#__PURE__*/React.createElement("option", {
    key: c
  }, c)))), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Amount ($) *"), /*#__PURE__*/React.createElement("input", {
    type: "number",
    value: amount,
    onChange: e => setAmount(e.target.value),
    placeholder: "0.00",
    style: inputStyle
  })), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Project"), /*#__PURE__*/React.createElement("select", {
    value: proj,
    onChange: e => setProj(e.target.value),
    style: selectStyle
  }, /*#__PURE__*/React.createElement("option", {
    value: ""
  }, "\u2014 Unassigned \u2014"), projOptions)), /*#__PURE__*/React.createElement("div", {
    style: {
      gridColumn: "1/-1"
    }
  }, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Description"), /*#__PURE__*/React.createElement("input", {
    value: desc,
    onChange: e => setDesc(e.target.value),
    placeholder: "What is this purchase for?",
    style: inputStyle
  })), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Delivery Date"), /*#__PURE__*/React.createElement("input", {
    value: delivery,
    onChange: e => setDelivery(e.target.value),
    placeholder: "e.g. April 15, 2026",
    style: inputStyle
  })), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Notes"), /*#__PURE__*/React.createElement("input", {
    value: notes,
    onChange: e => setNotes(e.target.value),
    placeholder: "Any additional notes",
    style: inputStyle
  })), /*#__PURE__*/React.createElement("div", {
    style: {
      gridColumn: "1/-1"
    }
  }, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Reason for Edit"), /*#__PURE__*/React.createElement("input", {
    value: reason,
    onChange: e => setReason(e.target.value),
    placeholder: "Why is this being edited? (logged in history)",
    style: inputStyle
  }))), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      justifyContent: "flex-end",
      marginTop: 8
    }
  }, /*#__PURE__*/React.createElement("button", {
    onClick: onClose,
    style: {
      padding: "7px 16px",
      background: "transparent",
      border: "1px solid #252d45",
      borderRadius: 8,
      color: "#6b7694",
      fontSize: 12,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "Cancel"), /*#__PURE__*/React.createElement("button", {
    onClick: save,
    style: {
      padding: "7px 18px",
      background: "#5b8dee",
      border: "none",
      borderRadius: 8,
      color: "#fff",
      fontSize: 12,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "Save Changes"))));
}

// ── POPS VIEW ────────────────────────────────────────────────────────────────
// Pops stores data in the same Supabase DB as Takeoff, using its own keys.
// On mount it auto-imports Takeoff projects so the project dropdown is pre-filled.

function PopsView({
  takeoffProjects,
  allManualProjects,
  allStatus
}) {
  const [popsReady, setPopsReady] = useState(false);
  const [poList, setPoList] = useState([]);
  const [popsProjects, setPopsProjects] = useState([]);
  const [poCounter, setPoCounter] = useState(1000);
  const [popsTab, setPopsTab] = useState("gen"); // gen | projects | all
  const [activeProjId, setActiveProjId] = useState(null);
  const [activePOId, setActivePOId] = useState(null);
  const [editingPO, setEditingPO] = useState(null);
  const [showNewProj, setShowNewProj] = useState(false);
  const [showManualPO, setShowManualPO] = useState(false);
  const [impMode, setImpMode] = useState("paste");
  const [impText, setImpText] = useState("");
  const [impParsed, setImpParsed] = useState(null);
  const [impProjSel, setImpProjSel] = useState("");
  const [impLoading, setImpLoading] = useState(false);
  const [impPdfLoading, setImpPdfLoading] = useState(false);
  const [impError, setImpError] = useState("");
  const [showQuickAdd, setShowQuickAdd] = useState(false);
  const [genInput, setGenInput] = useState("");
  const [genLoading, setGenLoading] = useState(false);
  const [genError, setGenError] = useState("");
  const [genProjSel, setGenProjSel] = useState("");
  const [apiKey, setApiKey] = useState("");
  const [showApiKey, setShowApiKey] = useState(false);
  const [popsSyncStatus, setPopsSyncStatus] = useState("syncing");
  const saveTimers = useRef({});

  // Build merged project list: Takeoff projects + manual + pops-only projects
  const AWARDED_STATUSES = ["Awarded", "In Progress"];
  const allTakeoffKeys = [...Object.keys(takeoffProjects || {}), ...Object.keys(allManualProjects || {})];
  const takeoffProjList = allTakeoffKeys.filter(k => {
    const st = allStatus && allStatus[k];
    return st && AWARDED_STATUSES.includes(st.status);
  }).map(k => {
    if (allManualProjects && allManualProjects[k]) return {
      id: k,
      name: allManualProjects[k].name || k,
      source: "takeoff"
    };
    return {
      id: k,
      name: takeoffProjects[k]?.projectInfo?.detectedProjectName || k.split("—")[0].trim(),
      source: "takeoff"
    };
  });
  // mergedProjects = active only (Awarded, In Progress, Bidding) — used in PO creation dropdowns
  const mergedProjects = [...takeoffProjList, ...popsProjects.filter(p => p.source === "pops")];
  // allProjectsForDisplay = everything including Complete — used in Projects tab view
  const allTakeoffForDisplay = Object.keys(takeoffProjects || {}).concat(Object.keys(allManualProjects || {})).map(k => {
    const st = allStatus && allStatus[k];
    const isComplete = st?.status === "Complete";
    if (allManualProjects && allManualProjects[k]) return {
      id: k,
      name: allManualProjects[k].name || k,
      source: "takeoff",
      complete: isComplete
    };
    return {
      id: k,
      name: takeoffProjects[k]?.projectInfo?.detectedProjectName || k.split("—")[0].trim(),
      source: "takeoff",
      complete: isComplete
    };
  });
  const allProjectsForDisplay = [...allTakeoffForDisplay, ...popsProjects.filter(p => p.source === "pops")];
  const fmt = n => "$" + Number(n).toLocaleString("en-US", {
    minimumFractionDigits: 2,
    maximumFractionDigits: 2
  });
  // projName needs to search allProjectsForDisplay so completed project names still show on existing POs
  const projName = id => {
    const p = allProjectsForDisplay.find(x => x.id === id);
    return p ? p.name : "—";
  };
  const projSpent = id => poList.filter(p => p.projectId === id && p.status !== "rejected").reduce((s, p) => s + p.total, 0);
  const nowStr = () => new Date().toLocaleString("en-US", {
    month: "short",
    day: "numeric",
    hour: "numeric",
    minute: "2-digit"
  });
  function statusBadge(s) {
    if (s === "approved") return /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 9,
        fontWeight: 800,
        color: "#2ecc87",
        background: "#2ecc8718",
        border: "1px solid #2ecc8744",
        borderRadius: 4,
        padding: "2px 7px",
        letterSpacing: "0.3px"
      }
    }, "\u2713 APPROVED");
    if (s === "rejected") return /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 9,
        fontWeight: 800,
        color: "#ff5c5c",
        background: "#ff5c5c18",
        border: "1px solid #ff5c5c44",
        borderRadius: 4,
        padding: "2px 7px"
      }
    }, "\u2715 REJECTED");
    return /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 9,
        fontWeight: 800,
        color: "#f5a623",
        background: "#f5a62318",
        border: "1px solid #f5a62344",
        borderRadius: 4,
        padding: "2px 7px"
      }
    }, "\u23F3 PENDING");
  }

  // Load from Supabase on mount
  const bootDone = useRef(false);
  useEffect(() => {
    if (bootDone.current) return;
    bootDone.current = true;
    (async () => {
      try {
        const [pos, projs, ctr, key] = await Promise.all([(async () => {
          const r = await fetch("https://zottjoyiczglrkaodjfr.supabase.co/rest/v1/pops_purchase_orders?select=*&order=created_at.asc", {
            headers: {
              "apikey": "eyJhbGciOiJIUzI1NiIsInR5cCI6IkpXVCJ9.eyJpc3MiOiJzdXBhYmFzZSIsInJlZiI6InpvdHRqb3lpY3pnbHJrYW9kamZyIiwicm9sZSI6ImFub24iLCJpYXQiOjE3NzQyNDk3NTAsImV4cCI6MjA4OTgyNTc1MH0.5LycZbEK23JVyHPvSG3JHqLwumoFLDCkZzLQ4ERLqTE",
              "Authorization": "Bearer eyJhbGciOiJIUzI1NiIsInR5cCI6IkpXVCJ9.eyJpc3MiOiJzdXBhYmFzZSIsInJlZiI6InpvdHRqb3lpY3pnbHJrYW9kamZyIiwicm9sZSI6ImFub24iLCJpYXQiOjE3NzQyNDk3NTAsImV4cCI6MjA4OTgyNTc1MH0.5LycZbEK23JVyHPvSG3JHqLwumoFLDCkZzLQ4ERLqTE"
            }
          });
          if (!r.ok) return [];
          const d = await r.json();
          return d.map(p => ({
            id: p.id,
            num: p.num,
            originalNum: p.original_num || "",
            vendor: p.vendor,
            category: p.category || "Other",
            department: p.department || "General",
            lineItems: Array.isArray(p.line_items) ? p.line_items : [],
            tax: parseFloat(p.tax) || 0,
            notes: p.notes || "",
            date: p.po_date || "",
            deliveryDate: p.delivery_date || "TBD",
            status: p.status || "pending",
            total: parseFloat(p.total) || 0,
            projectId: p.project_id || "",
            history: Array.isArray(p.history) ? p.history : []
          }));
        })(), (async () => {
          const r = await fetch("https://zottjoyiczglrkaodjfr.supabase.co/rest/v1/pops_projects?select=*&order=created_at.asc", {
            headers: {
              "apikey": "eyJhbGciOiJIUzI1NiIsInR5cCI6IkpXVCJ9.eyJpc3MiOiJzdXBhYmFzZSIsInJlZiI6InpvdHRqb3lpY3pnbHJrYW9kamZyIiwicm9sZSI6ImFub24iLCJpYXQiOjE3NzQyNDk3NTAsImV4cCI6MjA4OTgyNTc1MH0.5LycZbEK23JVyHPvSG3JHqLwumoFLDCkZzLQ4ERLqTE",
              "Authorization": "Bearer eyJhbGciOiJIUzI1NiIsInR5cCI6IkpXVCJ9.eyJpc3MiOiJzdXBhYmFzZSIsInJlZiI6InpvdHRqb3lpY3pnbHJrYW9kamZyIiwicm9sZSI6ImFub24iLCJpYXQiOjE3NzQyNDk3NTAsImV4cCI6MjA4OTgyNTc1MH0.5LycZbEK23JVyHPvSG3JHqLwumoFLDCkZzLQ4ERLqTE"
            }
          });
          if (!r.ok) return [];
          const d = await r.json();
          return d.map(p => ({
            id: p.id,
            name: p.name,
            owner: p.owner || "Unassigned",
            budget: parseFloat(p.budget) || 0,
            source: "pops"
          }));
        })(), sbGet("pops_counter", 1000), sbGet("pops_apikey", "")]);
        if (pos && pos.length) setPoList(pos);
        if (projs && projs.length) setPopsProjects(projs);
        if (ctr) setPoCounter(ctr);
        if (key) setApiKey(key);
        setPopsSyncStatus("synced");
      } catch (e) {
        setPopsSyncStatus("offline");
      }
      setPopsReady(true);
    })();
  }, []);
  function popsDbSave(key, value) {
    lsSet("pops_" + key, value);
    clearTimeout(saveTimers.current[key]);
    saveTimers.current[key] = setTimeout(() => sbSet("pops_" + key, value), 1500);
  }
  function savePOs(next) {
    setPoList(next);
    lsSet("pops_pos", next);
    clearTimeout(saveTimers.current["pos"]);
    saveTimers.current["pos"] = setTimeout(async () => {
      try {
        await Promise.all(next.map(po => fetch("https://zottjoyiczglrkaodjfr.supabase.co/rest/v1/pops_purchase_orders", {
          method: "POST",
          headers: {
            "apikey": "eyJhbGciOiJIUzI1NiIsInR5cCI6IkpXVCJ9.eyJpc3MiOiJzdXBhYmFzZSIsInJlZiI6InpvdHRqb3lpY3pnbHJrYW9kamZyIiwicm9sZSI6ImFub24iLCJpYXQiOjE3NzQyNDk3NTAsImV4cCI6MjA4OTgyNTc1MH0.5LycZbEK23JVyHPvSG3JHqLwumoFLDCkZzLQ4ERLqTE",
            "Authorization": "Bearer eyJhbGciOiJIUzI1NiIsInR5cCI6IkpXVCJ9.eyJpc3MiOiJzdXBhYmFzZSIsInJlZiI6InpvdHRqb3lpY3pnbHJrYW9kamZyIiwicm9sZSI6ImFub24iLCJpYXQiOjE3NzQyNDk3NTAsImV4cCI6MjA4OTgyNTc1MH0.5LycZbEK23JVyHPvSG3JHqLwumoFLDCkZzLQ4ERLqTE",
            "Content-Type": "application/json",
            "Prefer": "resolution=merge-duplicates,return=minimal"
          },
          body: JSON.stringify({
            id: po.id,
            num: po.num,
            original_num: po.originalNum || null,
            vendor: po.vendor,
            category: po.category || "Other",
            department: po.department || "General",
            line_items: po.lineItems || [],
            tax: po.tax || 0,
            notes: po.notes || "",
            po_date: po.date,
            delivery_date: po.deliveryDate || "TBD",
            status: po.status || "pending",
            total: po.total || 0,
            project_id: po.projectId || null,
            history: po.history || [],
            updated_at: new Date().toISOString()
          })
        })));
      } catch (e) {
        console.warn("PO save failed:", e);
      }
    }, 1500);
  }
  function saveProjs(next) {
    setPopsProjects(next);
    lsSet("pops_projects", next);
    clearTimeout(saveTimers.current["projects"]);
    saveTimers.current["projects"] = setTimeout(async () => {
      try {
        await Promise.all(next.map(p => fetch("https://zottjoyiczglrkaodjfr.supabase.co/rest/v1/pops_projects", {
          method: "POST",
          headers: {
            "apikey": "eyJhbGciOiJIUzI1NiIsInR5cCI6IkpXVCJ9.eyJpc3MiOiJzdXBhYmFzZSIsInJlZiI6InpvdHRqb3lpY3pnbHJrYW9kamZyIiwicm9sZSI6ImFub24iLCJpYXQiOjE3NzQyNDk3NTAsImV4cCI6MjA4OTgyNTc1MH0.5LycZbEK23JVyHPvSG3JHqLwumoFLDCkZzLQ4ERLqTE",
            "Authorization": "Bearer eyJhbGciOiJIUzI1NiIsInR5cCI6IkpXVCJ9.eyJpc3MiOiJzdXBhYmFzZSIsInJlZiI6InpvdHRqb3lpY3pnbHJrYW9kamZyIiwicm9sZSI6ImFub24iLCJpYXQiOjE3NzQyNDk3NTAsImV4cCI6MjA4OTgyNTc1MH0.5LycZbEK23JVyHPvSG3JHqLwumoFLDCkZzLQ4ERLqTE",
            "Content-Type": "application/json",
            "Prefer": "resolution=merge-duplicates,return=minimal"
          },
          body: JSON.stringify({
            id: p.id,
            name: p.name,
            owner: p.owner || "Unassigned",
            budget: p.budget || 0,
            updated_at: new Date().toISOString()
          })
        })));
      } catch (e) {
        console.warn("Projects save failed:", e);
      }
    }, 1500);
  }
  function saveCtr(next) {
    setPoCounter(next);
    popsDbSave("counter", next);
  }

  // ── Generate PO with AI ──
  async function generatePO() {
    if (!genInput.trim()) return;
    if (!apiKey) {
      setShowApiKey(true);
      return;
    }
    setGenLoading(true);
    setGenError("");
    const today = new Date().toLocaleDateString("en-US", {
      year: "numeric",
      month: "long",
      day: "numeric"
    });
    const projListStr = mergedProjects.map(p => `ID:${p.id} NAME:"${p.name}"`).join(", ") || "none";
    const prompt = `You are a procurement AI. Parse this purchase request and return ONLY a valid JSON object — no markdown, no backticks, no explanation.\n\nRequest: "${genInput}"\nToday: ${today}\nAvailable projects: ${projListStr}\nManually selected project ID: "${genProjSel || "none"}"\n\nReturn exactly this JSON:\n{"vendor":"string","category":"Hardware|Software|Services|Facilities|Materials|Other","department":"string","lineItems":[{"description":"string","qty":1,"unitPrice":0}],"tax":0,"notes":"string","deliveryDate":"string","inferredProjectId":"string"}`;
    try {
      const res = await fetch("https://api.anthropic.com/v1/messages", {
        method: "POST",
        headers: {
          "Content-Type": "application/json",
          "x-api-key": apiKey,
          "anthropic-version": "2023-06-01",
          "anthropic-dangerous-direct-browser-access": "true"
        },
        body: JSON.stringify({
          model: "claude-sonnet-4-6",
          max_tokens: 1000,
          messages: [{
            role: "user",
            content: prompt
          }]
        })
      });
      const data = await res.json();
      if (data.error) throw new Error(data.error.message);
      const text = (data.content || []).map(c => c.text || "").join("");
      const match = text.match(/\{[\s\S]*\}/);
      if (!match) throw new Error("No JSON in response");
      const po = JSON.parse(match[0]);
      const total = po.lineItems.reduce((s, li) => s + li.qty * li.unitPrice, 0) + (po.tax || 0);
      const maxExisting = poList.reduce((mx, p) => {
        const n = parseInt(p.num);
        return isNaN(n) ? mx : Math.max(mx, n);
      }, poCounter);
      const newCtr = maxExisting + 1;
      const record = {
        id: String(Date.now()),
        num: String(newCtr),
        vendor: po.vendor,
        category: po.category,
        department: po.department,
        lineItems: po.lineItems,
        tax: po.tax || 0,
        notes: po.notes || "",
        date: new Date().toLocaleDateString("en-US", {
          year: "numeric",
          month: "long",
          day: "numeric"
        }),
        deliveryDate: po.deliveryDate,
        status: "pending",
        total,
        projectId: genProjSel || po.inferredProjectId || "",
        history: [{
          type: "create",
          action: "PO Generated by AI",
          detail: `Total: ${fmt(total)}`,
          time: nowStr()
        }]
      };
      const next = [...poList, record];
      savePOs(next);
      saveCtr(newCtr);
      setActivePOId(record.id);
      setGenInput("");
      setPopsTab("gen");
    } catch (e) {
      setGenError(e.message);
    }
    setGenLoading(false);
  }

  // ── Save manual PO ──
  function saveManualPO(vendor, amount, desc, cat, projId, notes, delivery) {
    if (!vendor || !amount) return;
    const maxExisting = poList.reduce((mx, p) => {
      const n = parseInt(p.num);
      return isNaN(n) ? mx : Math.max(mx, n);
    }, poCounter);
    const newCtr = maxExisting + 1;
    const record = {
      id: String(Date.now()),
      num: String(newCtr),
      vendor,
      category: cat,
      department: "Operations",
      lineItems: [{
        description: desc || vendor + " purchase",
        qty: 1,
        unitPrice: parseFloat(amount) || 0
      }],
      tax: 0,
      notes: notes || "",
      date: new Date().toLocaleDateString("en-US", {
        year: "numeric",
        month: "long",
        day: "numeric"
      }),
      deliveryDate: delivery || "TBD",
      status: "pending",
      total: parseFloat(amount) || 0,
      projectId: projId || "",
      history: [{
        type: "create",
        action: "PO Created Manually",
        detail: `Total: ${fmt(parseFloat(amount) || 0)}`,
        time: nowStr()
      }]
    };
    const next = [...poList, record];
    savePOs(next);
    saveCtr(newCtr);
    setActivePOId(record.id);
    setShowManualPO(false);
    setShowQuickAdd(false);
  }
  function updatePOStatus(id, newStatus) {
    const next = poList.map(p => {
      if (p.id !== id) return p;
      return {
        ...p,
        status: newStatus,
        history: [...p.history, {
          type: "status",
          action: `Status → ${newStatus}`,
          detail: "",
          time: nowStr()
        }]
      };
    });
    savePOs(next);
  }
  function deletePO(id) {
    if (!window.confirm("Delete this PO?")) return;
    savePOs(poList.filter(p => p.id !== id));
    setActivePOId(null);
  }
  const activePO = poList.find(p => p.id === activePOId) || null;

  // ── Render PO Detail ──
  function PODetail({
    po
  }) {
    const proj = mergedProjects.find(p => p.id === po.projectId);
    const sub = po.lineItems.reduce((s, li) => s + li.qty * li.unitPrice, 0);
    return /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("button", {
      onClick: () => setActivePOId(null),
      style: {
        background: "transparent",
        border: "none",
        color: "#6b7694",
        cursor: "pointer",
        fontSize: 12,
        fontFamily: "inherit",
        marginBottom: 12,
        padding: 0,
        display: "flex",
        alignItems: "center",
        gap: 4
      }
    }, "\u2190 Back"), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        gap: 8,
        marginBottom: 14,
        flexWrap: "wrap",
        alignItems: "center"
      }
    }, statusBadge(po.status), proj && /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 10,
        color: "#c084fc",
        background: "#c084fc18",
        border: "1px solid #c084fc44",
        borderRadius: 4,
        padding: "2px 7px",
        fontWeight: 700
      }
    }, "\uD83D\uDCC1 ", proj.name), /*#__PURE__*/React.createElement("div", {
      style: {
        marginLeft: "auto",
        display: "flex",
        gap: 6
      }
    }, /*#__PURE__*/React.createElement("button", {
      onClick: () => setEditingPO(po),
      style: {
        padding: "4px 10px",
        background: "#5b8dee18",
        border: "1px solid #5b8dee44",
        borderRadius: 5,
        color: "#5b8dee",
        fontSize: 11,
        fontWeight: 700,
        cursor: "pointer",
        fontFamily: "inherit"
      }
    }, "\u270F Edit"), /*#__PURE__*/React.createElement("button", {
      onClick: () => updatePOStatus(po.id, "approved"),
      style: {
        padding: "4px 10px",
        background: "#2ecc8718",
        border: "1px solid #2ecc8744",
        borderRadius: 5,
        color: "#2ecc87",
        fontSize: 11,
        fontWeight: 700,
        cursor: "pointer",
        fontFamily: "inherit"
      }
    }, "\u2713 Approve"), /*#__PURE__*/React.createElement("button", {
      onClick: () => updatePOStatus(po.id, "rejected"),
      style: {
        padding: "4px 10px",
        background: "#ff5c5c18",
        border: "1px solid #ff5c5c44",
        borderRadius: 5,
        color: "#ff5c5c",
        fontSize: 11,
        fontWeight: 700,
        cursor: "pointer",
        fontFamily: "inherit"
      }
    }, "\u2715 Reject"), /*#__PURE__*/React.createElement("button", {
      onClick: () => deletePO(po.id),
      style: {
        padding: "4px 10px",
        background: "transparent",
        border: "1px solid #252d45",
        borderRadius: 5,
        color: "#6b7694",
        fontSize: 11,
        cursor: "pointer",
        fontFamily: "inherit"
      }
    }, "\uD83D\uDDD1"))), /*#__PURE__*/React.createElement("div", {
      style: {
        background: "#161b27",
        border: "1px solid #252d45",
        borderRadius: 10,
        padding: 24
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        justifyContent: "space-between",
        alignItems: "flex-start",
        borderBottom: "1px solid #252d45",
        paddingBottom: 16,
        marginBottom: 16
      }
    }, /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 15,
        fontWeight: 700,
        color: "#fff"
      }
    }, "Air Jordon HVAC LLC"), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 11,
        color: "#6b7694"
      }
    }, "Purchase Order")), /*#__PURE__*/React.createElement("div", {
      style: {
        textAlign: "right"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 10,
        color: "#6b7694",
        fontWeight: 700,
        letterSpacing: "0.5px"
      }
    }, "PO NUMBER"), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 20,
        fontWeight: 800,
        color: "#3d8ef8",
        fontFamily: "monospace"
      }
    }, "PO-", po.num))), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "grid",
        gridTemplateColumns: "1fr 1fr",
        gap: 12,
        marginBottom: 16
      }
    }, [["Vendor", po.vendor], ["Date", po.date], ["Project", proj ? proj.name : "— Unassigned"], ["Delivery", po.deliveryDate], ["Department", po.department], ["Category", po.category]].map(([l, v]) => /*#__PURE__*/React.createElement("div", {
      key: l
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 9,
        color: "#6b7694",
        fontWeight: 700,
        letterSpacing: "0.5px",
        textTransform: "uppercase",
        marginBottom: 2
      }
    }, l), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 13,
        fontWeight: 500,
        color: "#dde3f0"
      }
    }, v)))), /*#__PURE__*/React.createElement("table", {
      style: {
        width: "100%",
        borderCollapse: "collapse",
        fontSize: 12,
        marginBottom: 14
      }
    }, /*#__PURE__*/React.createElement("thead", null, /*#__PURE__*/React.createElement("tr", null, ["Description", "Qty", "Unit Price", "Total"].map(h => /*#__PURE__*/React.createElement("th", {
      key: h,
      style: {
        textAlign: h === "Description" ? "left" : "right",
        padding: "6px 8px",
        borderBottom: "1px solid #252d45",
        color: "#6b7694",
        fontSize: 10,
        fontWeight: 700,
        letterSpacing: "0.5px",
        textTransform: "uppercase"
      }
    }, h)))), /*#__PURE__*/React.createElement("tbody", null, po.lineItems.map((li, i) => /*#__PURE__*/React.createElement("tr", {
      key: i,
      style: {
        borderBottom: "1px solid #252d4522"
      }
    }, /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 8px",
        color: "#dde3f0"
      }
    }, li.description), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 8px",
        textAlign: "right",
        color: "#6b7694",
        fontFamily: "monospace"
      }
    }, li.qty), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 8px",
        textAlign: "right",
        color: "#6b7694",
        fontFamily: "monospace"
      }
    }, fmt(li.unitPrice)), /*#__PURE__*/React.createElement("td", {
      style: {
        padding: "8px 8px",
        textAlign: "right",
        color: "#dde3f0",
        fontFamily: "monospace",
        fontWeight: 600
      }
    }, fmt(li.qty * li.unitPrice)))))), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        justifyContent: "flex-end",
        marginBottom: 12
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        width: 200
      }
    }, po.tax > 0 && /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        justifyContent: "space-between",
        padding: "4px 0",
        fontSize: 12,
        color: "#6b7694"
      }
    }, /*#__PURE__*/React.createElement("span", null, "Tax"), /*#__PURE__*/React.createElement("span", {
      style: {
        fontFamily: "monospace"
      }
    }, fmt(po.tax))), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        justifyContent: "space-between",
        padding: "8px 0",
        borderTop: "1px solid #252d45",
        fontSize: 15,
        fontWeight: 800,
        color: "#2ecc87"
      }
    }, /*#__PURE__*/React.createElement("span", null, "Total"), /*#__PURE__*/React.createElement("span", {
      style: {
        fontFamily: "monospace"
      }
    }, fmt(po.total))))), po.notes && /*#__PURE__*/React.createElement("div", {
      style: {
        background: "#3d8ef808",
        border: "1px solid #3d8ef833",
        borderRadius: 6,
        padding: "10px 12px",
        fontSize: 12,
        color: "#dde3f0",
        lineHeight: 1.6,
        marginBottom: 12
      }
    }, "\uD83D\uDCDD ", po.notes), /*#__PURE__*/React.createElement("div", {
      style: {
        borderTop: "1px solid #252d45",
        paddingTop: 12,
        marginTop: 4
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 10,
        color: "#6b7694",
        fontWeight: 700,
        letterSpacing: "0.5px",
        textTransform: "uppercase",
        marginBottom: 8
      }
    }, "Change History"), po.history.slice().reverse().map((h, i) => /*#__PURE__*/React.createElement("div", {
      key: i,
      style: {
        display: "flex",
        gap: 10,
        paddingBottom: 8,
        fontSize: 11
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        width: 6,
        height: 6,
        borderRadius: "50%",
        background: h.type === "create" ? "#2ecc87" : h.type === "status" ? "#f5a623" : "#c084fc",
        flexShrink: 0,
        marginTop: 3
      }
    }), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
      style: {
        color: "#dde3f0",
        fontWeight: 600
      }
    }, h.action), h.detail && /*#__PURE__*/React.createElement("div", {
      style: {
        color: "#6b7694",
        marginTop: 1
      }
    }, h.detail), /*#__PURE__*/React.createElement("div", {
      style: {
        color: "#6b7694",
        fontSize: 10,
        marginTop: 1,
        fontFamily: "monospace"
      }
    }, h.time)))))));
  }

  // ── Quick Add Form ──
  const [qaVendor, setQaVendor] = useState("");
  const [qaAmount, setQaAmount] = useState("");
  const [qaDesc, setQaDesc] = useState("");
  const [qaCat, setQaCat] = useState("Services");
  const [qaProj, setQaProj] = useState("");

  // ── Manual PO Form ──
  const [mpVendor, setMpVendor] = useState("");
  const [mpAmount, setMpAmount] = useState("");
  const [mpDesc, setMpDesc] = useState("");
  const [mpCat, setMpCat] = useState("Services");
  const [mpProj, setMpProj] = useState("");
  const [mpNotes, setMpNotes] = useState("");
  const [mpDelivery, setMpDelivery] = useState("");

  // ── New Project Form ──
  const [npName, setNpName] = useState("");
  const [npOwner, setNpOwner] = useState("");
  const [npBudget, setNpBudget] = useState("");
  const [editProjId, setEditProjId] = useState(null);
  function openEditProject(p) {
    setEditProjId(p.id);
    setNpName(p.name || "");
    setNpOwner(p.owner || "");
    setNpBudget(p.budget ? String(p.budget) : "");
    setShowNewProj(true);
  }
  function resetProjForm() {
    setShowNewProj(false);
    setEditProjId(null);
    setNpName("");
    setNpOwner("");
    setNpBudget("");
  }
  function createProject() {
    if (!npName.trim()) return;
    const fields = {
      name: npName.trim(),
      owner: npOwner.trim() || "Air Jordon HVAC",
      budget: parseFloat(npBudget) || 0
    };
    const next = editProjId ? popsProjects.map(p => p.id === editProjId ? {
      ...p,
      ...fields
    } : p) : [...popsProjects, {
      id: "pops-" + Date.now(),
      source: "pops",
      ...fields
    }];
    saveProjs(next);
    resetProjForm();
  }
  const inputStyle = {
    width: "100%",
    background: "#252d45",
    border: "1px solid #252d45",
    borderRadius: 6,
    padding: "7px 10px",
    color: "#dde3f0",
    fontSize: 13,
    fontFamily: "inherit",
    outline: "none"
  };
  const selectStyle = {
    ...inputStyle,
    cursor: "pointer"
  };
  const labelStyle = {
    fontSize: 10,
    color: "#6b7694",
    fontWeight: 700,
    letterSpacing: "0.5px",
    textTransform: "uppercase",
    marginBottom: 4,
    display: "block"
  };
  const catOptions = ["Services", "Hardware", "Software", "Facilities", "Materials", "Other"];
  const totalCommitted = poList.filter(p => p.status !== "rejected").reduce((s, p) => s + p.total, 0);
  const pendingCount = poList.filter(p => p.status === "pending").length;
  const approvedTotal = poList.filter(p => p.status === "approved").reduce((s, p) => s + p.total, 0);
  const Modal = React.useCallback(({
    show,
    onClose,
    title,
    children,
    wide
  }) => show ? /*#__PURE__*/React.createElement("div", {
    style: {
      position: "fixed",
      inset: 0,
      background: "#00000099",
      zIndex: 2000,
      display: "flex",
      alignItems: "center",
      justifyContent: "center",
      padding: 16
    },
    onClick: onClose
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      background: "#161b27",
      border: "1px solid #252d45",
      borderRadius: 14,
      padding: 24,
      width: "100%",
      maxWidth: wide ? 580 : 440,
      maxHeight: "90vh",
      overflowY: "auto"
    },
    onClick: e => e.stopPropagation()
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 14,
      fontWeight: 800,
      color: "#fff",
      marginBottom: 16
    }
  }, title), children)) : null, []);
  const projOptions = /*#__PURE__*/React.createElement(React.Fragment, null, mergedProjects.map(p => /*#__PURE__*/React.createElement("option", {
    key: p.id,
    value: p.id
  }, p.name, p.source === "takeoff" ? " ↗" : "")));
  if (!popsReady) return /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      justifyContent: "center",
      height: "100%",
      gap: 12,
      color: "#6b7694",
      fontSize: 13
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      width: 24,
      height: 24,
      border: "2px solid #252d45",
      borderTop: "2px solid #3d8ef8",
      borderRadius: "50%",
      animation: "spin 0.8s linear infinite"
    }
  }), "Loading Pops\u2026");
  return /*#__PURE__*/React.createElement("div", {
    style: {
      maxWidth: 1040,
      margin: "0 auto",
      padding: "20px 18px"
    }
  }, /*#__PURE__*/React.createElement(Modal, {
    show: showApiKey,
    onClose: () => setShowApiKey(false),
    title: "\uD83D\uDD11 Anthropic API Key"
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 12,
      color: "#6b7694",
      marginBottom: 14,
      lineHeight: 1.7
    }
  }, "Needed for AI-generated POs. Stays in memory only \u2014 sent directly to api.anthropic.com."), /*#__PURE__*/React.createElement("div", {
    style: {
      marginBottom: 14
    }
  }, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "API Key"), /*#__PURE__*/React.createElement("input", {
    type: "password",
    defaultValue: apiKey,
    id: "pops-apikey-input",
    placeholder: "sk-ant-api03-\u2026",
    style: inputStyle
  })), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      justifyContent: "flex-end"
    }
  }, /*#__PURE__*/React.createElement("button", {
    onClick: () => setShowApiKey(false),
    style: {
      padding: "7px 16px",
      background: "transparent",
      border: "1px solid #252d45",
      borderRadius: 8,
      color: "#6b7694",
      fontSize: 12,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "Cancel"), /*#__PURE__*/React.createElement("button", {
    onClick: () => {
      const k = document.getElementById("pops-apikey-input").value.trim();
      setApiKey(k);
      popsDbSave("apikey", k);
      setShowApiKey(false);
    },
    style: {
      padding: "7px 18px",
      background: "#3d8ef822",
      border: "1px solid #3d8ef855",
      borderRadius: 8,
      color: "#3d8ef8",
      fontSize: 12,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "Save Key"))), /*#__PURE__*/React.createElement(Modal, {
    show: showNewProj,
    onClose: resetProjForm,
    title: editProjId ? "\uD83D\uDCC1 Edit Project" : "\uD83D\uDCC1 New Project"
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      flexDirection: "column",
      gap: 10,
      marginBottom: 16
    }
  }, /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Project Name *"), /*#__PURE__*/React.createElement("input", {
    value: npName,
    onChange: e => setNpName(e.target.value),
    placeholder: "e.g. Crunch Fitness Denton",
    style: inputStyle
  })), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Owner"), /*#__PURE__*/React.createElement("input", {
    value: npOwner,
    onChange: e => setNpOwner(e.target.value),
    placeholder: "e.g. Air Jordon HVAC",
    style: inputStyle
  })), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Budget ($) \u2014 optional"), /*#__PURE__*/React.createElement("input", {
    type: "number",
    value: npBudget,
    onChange: e => setNpBudget(e.target.value),
    placeholder: "e.g. 50000",
    style: inputStyle
  }))), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      justifyContent: "flex-end"
    }
  }, /*#__PURE__*/React.createElement("button", {
    onClick: resetProjForm,
    style: {
      padding: "7px 16px",
      background: "transparent",
      border: "1px solid #252d45",
      borderRadius: 8,
      color: "#6b7694",
      fontSize: 12,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "Cancel"), /*#__PURE__*/React.createElement("button", {
    onClick: createProject,
    style: {
      padding: "7px 18px",
      background: "#2ecc8722",
      border: "1px solid #2ecc8755",
      borderRadius: 8,
      color: "#2ecc87",
      fontSize: 12,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, editProjId ? "Save Changes" : "Create Project"))), editingPO && /*#__PURE__*/React.createElement(EditPOModal, {
    po: editingPO,
    onClose: () => setEditingPO(null),
    onSave: updated => {
      const next = poList.map(p => p.id === updated.id ? updated : p);
      savePOs(next);
      setEditingPO(null);
    },
    projOptions: projOptions,
    catOptions: catOptions,
    inputStyle: inputStyle,
    labelStyle: labelStyle,
    selectStyle: selectStyle,
    nowStr: nowStr
  }), showManualPO && /*#__PURE__*/React.createElement(ManualPOModal, {
    onClose: () => setShowManualPO(false),
    onSave: saveManualPO,
    projOptions: projOptions,
    catOptions: catOptions,
    inputStyle: inputStyle,
    labelStyle: labelStyle,
    selectStyle: selectStyle
  }), showQuickAdd && /*#__PURE__*/React.createElement(QuickAddModal, {
    onClose: () => setShowQuickAdd(false),
    onSave: saveManualPO,
    projOptions: projOptions,
    catOptions: catOptions,
    inputStyle: inputStyle,
    labelStyle: labelStyle,
    selectStyle: selectStyle,
    fmt: fmt
  }), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      justifyContent: "space-between",
      marginBottom: 16,
      flexWrap: "wrap",
      gap: 10
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 10,
      flexWrap: "wrap"
    }
  }, [{
    l: "TOTAL POs",
    v: poList.length,
    c: "#3d8ef8"
  }, {
    l: "COMMITTED",
    v: "$" + totalCommitted.toLocaleString("en-US", {
      minimumFractionDigits: 2,
      maximumFractionDigits: 2
    }),
    c: "#2ecc87"
  }, {
    l: "APPROVED",
    v: "$" + approvedTotal.toLocaleString("en-US", {
      minimumFractionDigits: 2,
      maximumFractionDigits: 2
    }),
    c: "#2ecc87"
  }, {
    l: "PENDING",
    v: pendingCount,
    c: pendingCount > 0 ? "#f5a623" : "#6b7694"
  }].map(p => /*#__PURE__*/React.createElement(Pill, {
    key: p.l,
    label: p.l,
    value: p.v,
    color: p.c
  })), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      alignItems: "center",
      gap: 5,
      padding: "10px 14px",
      background: "#252d4533",
      border: "1px solid #252d45",
      borderRadius: 10,
      minWidth: 86
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      width: 7,
      height: 7,
      borderRadius: "50%",
      background: popsSyncStatus === "synced" ? "#2ecc87" : popsSyncStatus === "syncing" ? "#f5a623" : "#ff5c5c"
    }
  }), /*#__PURE__*/React.createElement("span", {
    style: {
      fontSize: 10,
      fontWeight: 700,
      color: popsSyncStatus === "synced" ? "#2ecc87" : popsSyncStatus === "syncing" ? "#f5a623" : "#ff5c5c"
    }
  }, popsSyncStatus === "synced" ? "Synced" : popsSyncStatus === "syncing" ? "Syncing…" : "Offline"))), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      flexWrap: "wrap"
    }
  }, /*#__PURE__*/React.createElement("button", {
    onClick: () => setShowApiKey(true),
    style: {
      padding: "6px 12px",
      background: apiKey ? "#2ecc8718" : "#f5a62318",
      border: `1px solid ${apiKey ? "#2ecc8744" : "#f5a62344"}`,
      borderRadius: 7,
      color: apiKey ? "#2ecc87" : "#f5a623",
      fontSize: 11,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, apiKey ? "🔑 Key ✓" : "🔑 API Key"), /*#__PURE__*/React.createElement("button", {
    onClick: () => { setEditProjId(null); setNpName(""); setNpOwner(""); setNpBudget(""); setShowNewProj(true); },
    style: {
      padding: "6px 12px",
      background: "#2ecc8718",
      border: "1px solid #2ecc8744",
      borderRadius: 7,
      color: "#2ecc87",
      fontSize: 11,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "+ Project"), /*#__PURE__*/React.createElement("button", {
    onClick: () => setShowManualPO(true),
    style: {
      padding: "6px 12px",
      background: "#3d8ef818",
      border: "1px solid #3d8ef844",
      borderRadius: 7,
      color: "#3d8ef8",
      fontSize: 11,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "\uD83D\uDCDD Manual PO"), /*#__PURE__*/React.createElement("button", {
    onClick: () => setShowQuickAdd(true),
    style: {
      padding: "6px 12px",
      background: "#c084fc18",
      border: "1px solid #c084fc44",
      borderRadius: 7,
      color: "#c084fc",
      fontSize: 11,
      fontWeight: 700,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "\u26A1 Quick Add"))), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 2,
      borderBottom: "1px solid #252d45",
      marginBottom: 16
    }
  }, [{
    k: "gen",
    l: "⚡ Generate"
  }, {
    k: "projects",
    l: "📁 Projects"
  }, {
    k: "all",
    l: "📋 All POs"
  }, {
    k: "margin",
    l: "📊 Margin"
  }, {
    k: "import",
    l: "📥 Import Quote"
  }].map(t => /*#__PURE__*/React.createElement("button", {
    key: t.k,
    onClick: () => {
      setPopsTab(t.k);
      setActivePOId(null);
      setActiveProjId(null);
    },
    style: {
      padding: "7px 14px",
      background: "transparent",
      border: "none",
      borderBottom: popsTab === t.k ? "2px solid #5b8dee" : "2px solid transparent",
      color: popsTab === t.k ? "#5b8dee" : "#6b7694",
      fontSize: 12,
      fontWeight: 600,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, t.l))), activePO && /*#__PURE__*/React.createElement(PODetail, {
    po: activePO
  }), !activePO && popsTab === "gen" && /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 15,
      fontWeight: 700,
      color: "#fff",
      marginBottom: 4
    }
  }, "Generate Purchase Order"), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 12,
      color: "#6b7694",
      marginBottom: 16
    }
  }, "Use AI to generate a PO from plain English, or create one manually."), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "grid",
      gridTemplateColumns: "1fr 200px",
      gap: 12,
      marginBottom: 12
    }
  }, /*#__PURE__*/React.createElement("textarea", {
    value: genInput,
    onChange: e => setGenInput(e.target.value),
    placeholder: 'e.g. "50 Trane RTUs at $1,800/ton for Total Wine Tulsa"\nor "JMIL sheet metal fab for Crunch Fitness $37,813"',
    style: {
      background: "#1c2235",
      border: "1px solid #252d45",
      borderRadius: 8,
      color: "#dde3f0",
      fontSize: 13,
      padding: 12,
      resize: "none",
      height: 100,
      fontFamily: "inherit",
      outline: "none"
    }
  }), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: labelStyle
  }, "Assign to Project"), /*#__PURE__*/React.createElement("select", {
    value: genProjSel,
    onChange: e => setGenProjSel(e.target.value),
    style: {
      ...selectStyle,
      marginBottom: 8
    }
  }, /*#__PURE__*/React.createElement("option", {
    value: ""
  }, "Auto-detect"), projOptions), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      lineHeight: 1.6
    }
  }, "Projects marked \u2197 are from your Takeoff app"))), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 8,
      alignItems: "center",
      marginBottom: 16
    }
  }, /*#__PURE__*/React.createElement("button", {
    onClick: generatePO,
    disabled: genLoading || !genInput.trim(),
    style: {
      padding: "9px 20px",
      background: genLoading ? "#252d45" : "#5b8dee",
      border: "none",
      borderRadius: 7,
      color: "#fff",
      fontSize: 12,
      fontWeight: 700,
      cursor: genLoading ? "not-allowed" : "pointer",
      fontFamily: "inherit",
      letterSpacing: "0.05em"
    }
  }, genLoading ? "Generating…" : "⚡ AI Generate PO"), /*#__PURE__*/React.createElement("button", {
    onClick: () => setShowManualPO(true),
    style: {
      padding: "9px 18px",
      background: "#252d45",
      border: "1px solid #252d45",
      borderRadius: 7,
      color: "#dde3f0",
      fontSize: 12,
      fontWeight: 600,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "\uD83D\uDCDD Manual")), genError && /*#__PURE__*/React.createElement("div", {
    style: {
      padding: "10px 14px",
      background: "#ff5c5c10",
      border: "1px solid #ff5c5c33",
      borderRadius: 7,
      fontSize: 12,
      color: "#ff5c5c",
      marginBottom: 12
    }
  }, genError), poList.length > 0 && /*#__PURE__*/React.createElement(React.Fragment, null, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.5px",
      textTransform: "uppercase",
      marginBottom: 8
    }
  }, "Recent POs"), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      flexDirection: "column",
      gap: 4
    }
  }, poList.slice().reverse().slice(0, 8).map(p => /*#__PURE__*/React.createElement("div", {
    key: p.id,
    onClick: () => setActivePOId(p.id),
    style: {
      display: "flex",
      alignItems: "center",
      gap: 10,
      padding: "10px 14px",
      background: "#161b27",
      border: "1px solid #252d45",
      borderRadius: 8,
      cursor: "pointer"
    }
  }, /*#__PURE__*/React.createElement("span", {
    style: {
      fontFamily: "monospace",
      fontSize: 10,
      color: "#5b8dee",
      minWidth: 52
    }
  }, "PO-", p.num), /*#__PURE__*/React.createElement("div", {
    style: {
      flex: 1,
      minWidth: 0
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 12,
      fontWeight: 600,
      color: "#dde3f0",
      overflow: "hidden",
      textOverflow: "ellipsis",
      whiteSpace: "nowrap"
    }
  }, p.vendor), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694"
    }
  }, p.category, " \xB7 ", projName(p.projectId))), statusBadge(p.status), /*#__PURE__*/React.createElement("span", {
    style: {
      fontFamily: "monospace",
      fontSize: 13,
      fontWeight: 700,
      color: "#2ecc87",
      flexShrink: 0
    }
  }, "$", p.total.toLocaleString("en-US", {
    minimumFractionDigits: 2,
    maximumFractionDigits: 2
  }))))))), !activePO && popsTab === "projects" && /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.5px",
      textTransform: "uppercase",
      marginBottom: 10
    }
  }, "Active Projects \u2014 Awarded & In Progress"), mergedProjects.length === 0 && /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 13,
      color: "#6b7694",
      fontStyle: "italic",
      padding: "20px 0"
    }
  }, "No active projects. Projects set to Awarded or In Progress will appear here automatically."), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "grid",
      gridTemplateColumns: "repeat(auto-fill,minmax(240px,1fr))",
      gap: 10
    }
  }, mergedProjects.slice().sort((a, b) => a.name.localeCompare(b.name, undefined, {sensitivity: "base"})).map(p => {
    const spent = projSpent(p.id);
    const pos = poList.filter(x => x.projectId === p.id);
    const rev = parseFloat(allStatus && allStatus[p.id]?.contractValue) || 0;
    const budget = parseFloat(p.budget) || 0;
    const ref = rev || budget;
    const gm = ref - spent;
    const gmPct = ref > 0 ? gm / ref * 100 : null;
    const gmC = gmPct === null ? "#6b7694" : gmPct >= 25 ? "#2ecc87" : gmPct >= 15 ? "#f5a623" : gmPct >= 5 ? "#fb923c" : "#ff5c5c";
    const budgetPct = budget > 0 ? Math.min(spent / budget * 100, 100) : null;
    const barC = budgetPct === null ? "#6b7694" : budgetPct >= 100 ? "#ff5c5c" : budgetPct >= 80 ? "#fb923c" : budgetPct >= 60 ? "#f5a623" : "#2ecc87";
    return /*#__PURE__*/React.createElement("div", {
      key: p.id,
      onClick: () => {
        setActiveProjId(p.id);
        setPopsTab("all");
      },
      style: {
        background: "#161b27",
        border: "1px solid #252d45",
        borderRadius: 10,
        padding: "14px 16px",
        cursor: "pointer"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        justifyContent: "space-between",
        alignItems: "flex-start",
        marginBottom: 8
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 13,
        fontWeight: 700,
        color: "#dde3f0",
        flex: 1,
        overflow: "hidden",
        textOverflow: "ellipsis",
        whiteSpace: "nowrap",
        marginRight: 8
      }
    }, p.name), /*#__PURE__*/React.createElement("span", {
      style: {
        fontSize: 9,
        color: p.source === "takeoff" ? "#5b8dee" : "#c084fc",
        background: p.source === "takeoff" ? "#5b8dee18" : "#c084fc18",
        border: `1px solid ${p.source === "takeoff" ? "#5b8dee44" : "#c084fc44"}`,
        borderRadius: 3,
        padding: "1px 5px",
        fontWeight: 700,
        flexShrink: 0
      }
    }, pos.length, " POs"), p.source === "pops" && /*#__PURE__*/React.createElement("button", { onClick: e => { e.stopPropagation(); openEditProject(p); }, title: "Edit project info", style: { flexShrink: 0, marginLeft: 6, background: "transparent", border: "none", color: "#6b7694", cursor: "pointer", fontSize: 14, fontFamily: "inherit", padding: 0, lineHeight: 1 } }, "\u270E")), budget > 0 && /*#__PURE__*/React.createElement("div", {
      style: { marginBottom: 6 }
    }, /*#__PURE__*/React.createElement("div", {
      style: { display: "flex", justifyContent: "space-between", alignItems: "center", marginBottom: 3 }
    }, /*#__PURE__*/React.createElement("span", {
      style: { fontSize: 9, color: "#6b7694", fontWeight: 700, letterSpacing: "0.3px", textTransform: "uppercase" }
    }, "BUDGET"), /*#__PURE__*/React.createElement("span", {
      style: { fontFamily: "monospace", fontSize: 11, color: "#dde3f0", fontWeight: 700 }
    }, fmt(budget))), /*#__PURE__*/React.createElement("div", {
      style: { height: 5, background: "#252d45", borderRadius: 3, overflow: "hidden" }
    }, /*#__PURE__*/React.createElement("div", {
      style: { height: "100%", width: `${budgetPct || 0}%`, background: barC, borderRadius: 3, transition: "width 0.3s" }
    })), /*#__PURE__*/React.createElement("div", {
      style: { display: "flex", justifyContent: "space-between", marginTop: 2 }
    }, /*#__PURE__*/React.createElement("span", {
      style: { fontSize: 8, color: "#6b7694" }
    }, budgetPct !== null ? `${budgetPct.toFixed(0)}% used` : ""), /*#__PURE__*/React.createElement("span", {
      style: { fontSize: 8, color: budget - spent >= 0 ? "#2ecc87" : "#ff5c5c" }
    }, `${budget - spent >= 0 ? "" : "-"}${fmt(Math.abs(budget - spent))} remaining`))), /*#__PURE__*/React.createElement("div", {
      style: {
        display: "flex",
        justifyContent: "space-between",
        alignItems: "flex-end"
      }
    }, /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
      style: {
        fontFamily: "monospace",
        fontSize: 13,
        fontWeight: 700,
        color: "#fb923c"
      }
    }, fmt(spent), " costs"), rev > 0 && /*#__PURE__*/React.createElement("div", {
      style: {
        fontFamily: "monospace",
        fontSize: 11,
        color: "#3d8ef8",
        marginTop: 1
      }
    }, fmt(rev), " revenue")), ref > 0 && /*#__PURE__*/React.createElement("div", {
      style: {
        textAlign: "right"
      }
    }, /*#__PURE__*/React.createElement("div", {
      style: {
        fontFamily: "monospace",
        fontSize: 11,
        color: gmC,
        fontWeight: 700
      }
    }, `${gm >= 0 ? "+" : ""}${fmt(gm)}`), /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 13,
        fontWeight: 800,
        color: gmC
      }
    }, gmPct !== null ? `${gmPct.toFixed(1)}%` : "\u2014"))), p.source === "takeoff" && /*#__PURE__*/React.createElement("div", {
      style: {
        fontSize: 9,
        color: "#5b8dee",
        marginTop: 4
      }
    }, "\u2197 from Takeoff"));
  }))), !activePO && popsTab === "all" && /*#__PURE__*/React.createElement("div", null, activeProjId && /*#__PURE__*/React.createElement("button", {
    onClick: () => setActiveProjId(null),
    style: {
      background: "transparent",
      border: "none",
      color: "#6b7694",
      cursor: "pointer",
      fontSize: 12,
      fontFamily: "inherit",
      marginBottom: 10,
      padding: 0
    }
  }, "\u2190 All Projects"), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      letterSpacing: "0.5px",
      textTransform: "uppercase",
      marginBottom: 10
    }
  }, activeProjId ? `POs for ${projName(activeProjId)}` : `All POs (${poList.length})`), (activeProjId ? poList.filter(p => p.projectId === activeProjId) : poList).length === 0 && /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 13,
      color: "#6b7694",
      fontStyle: "italic",
      padding: "20px 0"
    }
  }, "No POs yet."), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      flexDirection: "column",
      gap: 4
    }
  }, (activeProjId ? poList.filter(p => p.projectId === activeProjId) : poList).slice().reverse().map(p => /*#__PURE__*/React.createElement("div", {
    key: p.id,
    onClick: () => setActivePOId(p.id),
    style: {
      display: "flex",
      alignItems: "center",
      gap: 10,
      padding: "10px 14px",
      background: "#161b27",
      border: "1px solid #252d45",
      borderRadius: 8,
      cursor: "pointer"
    }
  }, /*#__PURE__*/React.createElement("span", {
    style: {
      fontFamily: "monospace",
      fontSize: 10,
      color: "#5b8dee",
      minWidth: 52
    }
  }, "PO-", p.num), /*#__PURE__*/React.createElement("div", {
    style: {
      flex: 1,
      minWidth: 0
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 12,
      fontWeight: 600,
      color: "#dde3f0",
      overflow: "hidden",
      textOverflow: "ellipsis",
      whiteSpace: "nowrap"
    }
  }, p.vendor), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694"
    }
  }, p.category, " \xB7 ", /*#__PURE__*/React.createElement("span", {
    style: {
      color: "#c084fc"
    }
  }, projName(p.projectId)), " \xB7 ", p.date)), statusBadge(p.status), /*#__PURE__*/React.createElement("span", {
    style: {
      fontFamily: "monospace",
      fontSize: 13,
      fontWeight: 700,
      color: "#2ecc87",
      flexShrink: 0
    }
  }, fmt(p.total)))))), !activePO && popsTab === "margin" && /*#__PURE__*/React.createElement(MarginTab, {
    allProjectsForDisplay: allProjectsForDisplay,
    allStatus: allStatus,
    poList: poList,
    projName: projName,
    projSpent: projSpent,
    popsDbSave: popsDbSave
  }), !activePO && popsTab === "import" && /*#__PURE__*/React.createElement("div", {
    style: {
      padding: "2px 0"
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 15,
      fontWeight: 700,
      color: "#fff",
      marginBottom: 4
    }
  }, "Import Quote"), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 12,
      color: "#6b7694",
      marginBottom: 14
    }
  }, "Paste or upload a vendor quote \u2014 AI extracts line items, then you assign the project."), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 0,
      borderBottom: "1px solid #252d45",
      marginBottom: 16
    }
  }, [{
    k: "paste",
    l: "Paste Text"
  }, {
    k: "pdf",
    l: "Upload PDF"
  }].map(m => /*#__PURE__*/React.createElement("button", {
    key: m.k,
    onClick: () => {
      setImpMode(m.k);
      setImpError("");
    },
    style: {
      padding: "7px 14px",
      background: "transparent",
      border: "none",
      borderBottom: impMode === m.k ? "2px solid #5b8dee" : "2px solid transparent",
      color: impMode === m.k ? "#5b8dee" : "#6b7694",
      fontSize: 12,
      fontWeight: 600,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, m.l))), impMode === "paste" && /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("textarea", {
    value: impText,
    onChange: e => setImpText(e.target.value),
    placeholder: "Paste full quote or email text here...",
    style: {
      width: "100%",
      minHeight: 160,
      background: "#0e1525",
      border: "1px solid #252d45",
      borderRadius: 8,
      color: "#e2e8f0",
      padding: 12,
      fontSize: 12,
      fontFamily: "monospace",
      resize: "vertical",
      outline: "none",
      boxSizing: "border-box",
      lineHeight: 1.6
    }
  }), /*#__PURE__*/React.createElement("button", {
    onClick: () => {
      if (!impText.trim()) {
        setImpError("Paste some text first.");
        return;
      }
      setImpLoading(true);
      setImpError("");
      setImpParsed(null);
      const sys = "Extract vendor quote data. Return ONLY valid JSON: {\"vendor\":\"\",\"quoteRef\":\"\",\"quoteDate\":\"\",\"lineItems\":[{\"description\":\"\",\"qty\":1,\"unitPrice\":0}],\"subtotal\":0,\"tax\":0,\"total\":0,\"notes\":\"\",\"validUntil\":\"\"}";
      fetch("https://api.anthropic.com/v1/messages", {
        method: "POST",
        headers: {
          "Content-Type": "application/json",
          "x-api-key": apiKey,
          "anthropic-version": "2023-06-01",
          "anthropic-dangerous-direct-browser-access": "true"
        },
        body: JSON.stringify({
          model: "claude-sonnet-4-6",
          max_tokens: 1000,
          system: sys,
          messages: [{
            role: "user",
            content: "Parse this vendor quote:\n\n" + impText
          }]
        })
      }).then(r => r.json()).then(d => {
        try {
          const t = d.content && d.content[0] && d.content[0].text || "{}";
          const c = t.replace(/```json|```/g, "").trim();
          setImpParsed(JSON.parse(c));
        } catch (e) {
          setImpError("Parse error — check quote format.");
        }
        setImpLoading(false);
      }).catch(e => {
        setImpError("Network error: " + e.message);
        setImpLoading(false);
      });
    },
    disabled: impLoading,
    style: {
      marginTop: 10,
      padding: "9px 20px",
      background: impLoading ? "#252d45" : "#5b8dee",
      color: "#fff",
      border: "none",
      borderRadius: 7,
      fontWeight: 700,
      fontSize: 13,
      cursor: impLoading ? "not-allowed" : "pointer",
      fontFamily: "inherit"
    }
  }, impLoading ? "Parsing..." : "Parse Quote")), impMode === "pdf" && /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("label", {
    style: {
      display: "flex",
      flexDirection: "column",
      alignItems: "center",
      justifyContent: "center",
      border: "2px dashed #252d45",
      borderRadius: 10,
      padding: "28px 20px",
      cursor: "pointer",
      background: "#0e1525",
      gap: 8
    },
    onDragOver: e => {
      e.preventDefault();
      e.currentTarget.style.borderColor = "#5b8dee";
    },
    onDragLeave: e => {
      e.currentTarget.style.borderColor = "#252d45";
    },
    onDrop: e => {
      e.preventDefault();
      e.currentTarget.style.borderColor = "#252d45";
      var f = e.dataTransfer.files[0];
      if (f && f.type === "application/pdf") window.__processPopsQuotePDF(f, t => {
        setImpText(t);
        setImpMode("paste");
      }, setImpPdfLoading, setImpError);else setImpError("Please drop a PDF file.");
    }
  }, /*#__PURE__*/React.createElement("input", {
    type: "file",
    accept: ".pdf",
    style: {
      display: "none"
    },
    onChange: e => {
      var f = e.target.files[0];
      if (f) window.__processPopsQuotePDF(f, t => {
        setImpText(t);
        setImpMode("paste");
      }, setImpPdfLoading, setImpError);
    }
  }), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 28
    }
  }, "PDF"), /*#__PURE__*/React.createElement("div", {
    style: {
      color: "#e2e8f0",
      fontWeight: 600,
      fontSize: 14
    }
  }, "Drop PDF here or click to browse"), /*#__PURE__*/React.createElement("div", {
    style: {
      color: "#6b7694",
      fontSize: 12
    }
  }, "Text will be extracted then parsed"), impPdfLoading && /*#__PURE__*/React.createElement("div", {
    style: {
      color: "#5b8dee",
      fontSize: 12
    }
  }, "Reading PDF..."))), impError && /*#__PURE__*/React.createElement("div", {
    style: {
      marginTop: 10,
      padding: "9px 14px",
      background: "#2a0a0a",
      border: "1px solid #6a1a1a",
      borderRadius: 7,
      color: "#ff8888",
      fontSize: 12
    }
  }, impError), impParsed && /*#__PURE__*/React.createElement("div", {
    style: {
      marginTop: 18,
      background: "#0e1525",
      border: "1px solid #2a3a5a",
      borderRadius: 10,
      padding: 16
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 13,
      fontWeight: 700,
      color: "#2ecc87",
      marginBottom: 12
    }
  }, "Quote Parsed"), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "grid",
      gridTemplateColumns: "1fr 1fr",
      gap: 10,
      marginBottom: 12
    }
  }, /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      textTransform: "uppercase",
      marginBottom: 4
    }
  }, "Vendor"), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 14,
      fontWeight: 700,
      color: "#e2e8f0"
    }
  }, impParsed.vendor || "Unknown"), impParsed.quoteRef && /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 11,
      color: "#6b7694",
      marginTop: 2
    }
  }, "Ref: ", impParsed.quoteRef), impParsed.quoteDate && /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 11,
      color: "#6b7694"
    }
  }, "Date: ", impParsed.quoteDate), impParsed.validUntil && /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 11,
      color: "#f5a623"
    }
  }, "Valid until: ", impParsed.validUntil)), /*#__PURE__*/React.createElement("div", null, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      textTransform: "uppercase",
      marginBottom: 4
    }
  }, "Total"), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 18,
      fontWeight: 700,
      color: "#2ecc87"
    }
  }, "$", (impParsed.total || 0).toLocaleString("en-US", {
    minimumFractionDigits: 2,
    maximumFractionDigits: 2
  })))), impParsed.lineItems && impParsed.lineItems.length > 0 && /*#__PURE__*/React.createElement("div", {
    style: {
      marginBottom: 12
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      textTransform: "uppercase",
      marginBottom: 6
    }
  }, "Line Items"), /*#__PURE__*/React.createElement("div", {
    style: {
      background: "#141b2d",
      borderRadius: 7,
      overflow: "hidden"
    }
  }, impParsed.lineItems.map((li, i) => /*#__PURE__*/React.createElement("div", {
    key: i,
    style: {
      display: "grid",
      gridTemplateColumns: "1fr auto auto",
      gap: 8,
      padding: "8px 12px",
      borderBottom: i < impParsed.lineItems.length - 1 ? "1px solid #252d45" : "none",
      alignItems: "center"
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 12,
      color: "#e2e8f0"
    }
  }, li.description), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 11,
      color: "#6b7694"
    }
  }, "x", li.qty || 1), /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 12,
      color: "#5b8dee",
      fontFamily: "monospace"
    }
  }, "$", ((li.unitPrice || 0) * (li.qty || 1)).toLocaleString("en-US", {
    minimumFractionDigits: 2,
    maximumFractionDigits: 2
  })))))), impParsed.notes && /*#__PURE__*/React.createElement("div", {
    style: {
      marginBottom: 12,
      padding: "8px 12px",
      background: "#141b2d",
      borderRadius: 7,
      fontSize: 11,
      color: "#8892a4",
      borderLeft: "3px solid #252d45"
    }
  }, impParsed.notes), /*#__PURE__*/React.createElement("div", {
    style: {
      marginBottom: 14
    }
  }, /*#__PURE__*/React.createElement("div", {
    style: {
      fontSize: 10,
      color: "#6b7694",
      fontWeight: 700,
      textTransform: "uppercase",
      marginBottom: 6
    }
  }, "Assign to Project"), /*#__PURE__*/React.createElement("select", {
    value: impProjSel,
    onChange: e => setImpProjSel(e.target.value),
    style: {
      width: "100%",
      background: "#141b2d",
      border: "1px solid #252d45",
      color: impProjSel ? "#e2e8f0" : "#6b7694",
      borderRadius: 7,
      padding: "9px 12px",
      fontSize: 13,
      fontFamily: "inherit",
      outline: "none"
    }
  }, /*#__PURE__*/React.createElement("option", {
    value: ""
  }, "Select a project..."), (() => {
    if (!allProjectsForDisplay) return null;
    const ACTIVE = ["Awarded", "In Progress", "Awarded - In Progress", "In Progress - Awarded"];
    const seen = new Set();
    return allProjectsForDisplay.filter(p => {
      if (!p || !p.name) return false;
      if (seen.has(p.name)) {
        return false;
      }
      seen.add(p.name);
      const raw = allStatus && (allStatus[p.key] || allStatus[p.id] || allStatus[p.name] || "");
      const s = typeof raw === "object" ? raw.status || "" : raw;
      return ACTIVE.includes(s);
    }).sort((a, b) => a.name.localeCompare(b.name)).map(p => /*#__PURE__*/React.createElement("option", {
      key: p.id || p.key || p.name,
      value: p.id || p.key || p.name
    }, p.name));
  })())), /*#__PURE__*/React.createElement("div", {
    style: {
      display: "flex",
      gap: 10
    }
  }, /*#__PURE__*/React.createElement("button", {
    onClick: () => {
      if (!impProjSel) {
        setImpError("Select a project first.");
        return;
      }
      var tot = impParsed.total || impParsed.subtotal || (impParsed.lineItems || []).reduce(function (s, li) {
        return s + (li.unitPrice || 0) * (li.qty || 1);
      }, 0);
      var desc = (impParsed.lineItems || []).map(function (li) {
        return li.description;
      }).filter(Boolean).join("; ") || impParsed.vendor + " Quote";
      var notes = [impParsed.quoteRef ? "Ref: " + impParsed.quoteRef : "", impParsed.quoteDate ? "Date: " + impParsed.quoteDate : "", impParsed.validUntil ? "Valid until: " + impParsed.validUntil : "", impParsed.notes || ""].filter(Boolean).join(" | ");
      saveManualPO(impParsed.vendor, tot, desc, "Materials", impProjSel, notes, "");
      setImpParsed(null);
      setImpText("");
      setImpProjSel("");
      setImpError("");
      setPopsTab("all");
    },
    style: {
      flex: 1,
      padding: "10px 20px",
      background: "#2ecc87",
      color: "#0a1628",
      border: "none",
      borderRadius: 7,
      fontWeight: 700,
      fontSize: 13,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "Save as PO"), /*#__PURE__*/React.createElement("button", {
    onClick: () => {
      setImpParsed(null);
      setImpText("");
      setImpProjSel("");
      setImpError("");
    },
    style: {
      padding: "10px 16px",
      background: "transparent",
      color: "#6b7694",
      border: "1px solid #252d45",
      borderRadius: 7,
      fontWeight: 600,
      fontSize: 12,
      cursor: "pointer",
      fontFamily: "inherit"
    }
  }, "Clear")))));
}
const root = ReactDOM.createRoot(document.getElementById('root'));
root.render(/*#__PURE__*/React.createElement(PinGate, null, /*#__PURE__*/React.createElement(App, null)));
</script>


<style id="aj-est-styles">
#aj-est-overlay{position:fixed;inset:0;background:rgba(0,0,0,.78);z-index:99999;display:flex;align-items:flex-start;justify-content:center;overflow-y:auto;padding:20px}
#aj-est-modal{background:#122340;border:2px solid #c9a84c;border-radius:12px;width:100%;max-width:920px;margin:auto;font-family:IBM Plex Mono,monospace;color:#e8f0f8}
.aj-est-hdr{background:linear-gradient(135deg,#0a1628,#122340);border-bottom:2px solid #c9a84c;padding:14px 18px;border-radius:10px 10px 0 0;display:flex;align-items:center;justify-content:space-between}
.aj-est-hdr h2{margin:0;color:#c9a84c;font-size:14px;letter-spacing:2px}
.aj-est-body{padding:16px}
.aj-scope-row{display:flex;gap:8px;margin-bottom:12px;flex-wrap:wrap;align-items:center}
.aj-pill{padding:5px 14px;border-radius:20px;border:1.5px solid #1e4272;background:transparent;color:#6a8fb0;font-family:inherit;font-size:10px;font-weight:700;letter-spacing:1.2px;cursor:pointer;text-transform:uppercase;transition:all .12s}
.aj-pill.active{background:#c9a84c;border-color:#c9a84c;color:#0a1628}
.aj-pill.blue.active{background:#4fb3d9;border-color:#4fb3d9;color:#0a1628}
.aj-divider{width:1px;height:22px;background:#1e4272;margin:0 4px}
.aj-grid{display:grid;grid-template-columns:210px 1fr;gap:14px}
.aj-cat-list{display:flex;flex-direction:column;gap:4px;margin-bottom:14px}
.aj-cat-btn{padding:7px 10px;border-radius:5px;border:1.5px solid #1e4272;background:#152a45;color:#6a8fb0;font-family:inherit;font-size:9px;text-align:left;cursor:pointer;transition:all .12s}
.aj-cat-btn.active{border-color:#4fb3d9;background:#4fb3d920;color:#4fb3d9}
.aj-slbl{font-size:8px;color:#6a8fb0;letter-spacing:2px;text-transform:uppercase;margin-bottom:5px}
.aj-warn{font-size:8px;color:#ef4444;background:#ef444410;border:1px solid #ef444433;border-radius:4px;padding:4px 8px;margin-bottom:6px;line-height:1.6}
.aj-variants{display:grid;grid-template-columns:repeat(auto-fill,minmax(135px,1fr));gap:8px;margin-bottom:10px}
.aj-var{padding:10px 8px;border-radius:7px;border:2px solid #1e4272;background:#0f2035;font-family:inherit;cursor:pointer;text-align:left;transition:all .12s}
.aj-var.sel{border-color:#4fb3d9;background:#4fb3d918}
.aj-vsz{font-size:10px;font-weight:700;color:#e8f0f8;margin-bottom:6px}
.aj-var.sel .aj-vsz{color:#4fb3d9}
.aj-pr{display:flex;gap:4px}
.aj-lo,.aj-hi{flex:1;border-radius:4px;padding:2px 5px}
.aj-lo{background:#34d39918}.aj-hi{background:#f59e0b18}
.aj-ll{font-size:7px;letter-spacing:1px;margin-bottom:1px}
.aj-lo .aj-ll{color:#34d399}.aj-hi .aj-ll{color:#f59e0b}
.aj-la{font-size:11px;font-weight:700}
.aj-lo .aj-la{color:#34d399}.aj-hi .aj-la{color:#f59e0b}
.aj-ibox{background:#152a45;border-radius:7px;border:1px solid #1e4272;padding:12px;margin-bottom:10px}
.aj-ie{display:grid;grid-template-columns:1fr 1fr;gap:8px;margin-top:6px}
.aj-inc{background:#34d39910;border-radius:4px;padding:6px 8px;border:1px solid #34d39933}
.aj-exc{background:#ef444410;border-radius:4px;padding:6px 8px;border:1px solid #ef444433}
.aj-inc .aj-el{font-size:7px;color:#34d399;letter-spacing:1.5px;margin-bottom:3px}
.aj-exc .aj-el{font-size:7px;color:#ef4444;letter-spacing:1.5px;margin-bottom:3px}
.aj-inc p,.aj-exc p{font-size:9px;line-height:1.6;margin:0}
.aj-inc p{color:#e8f0f8}.aj-exc p{color:#6a8fb0}
.aj-sbar{background:#c9a84c12;border:1.5px solid #c9a84c;border-radius:7px;padding:10px 14px;display:flex;justify-content:space-between;align-items:center;margin-top:4px}
.aj-sadd{padding:8px 18px;border-radius:6px;background:#c9a84c;border:none;color:#0a1628;font-family:inherit;font-weight:700;font-size:11px;cursor:pointer}
.aj-ai{display:flex;gap:7px;align-items:flex-start;padding:4px 6px;border-radius:4px;margin-bottom:3px}
.aj-ai input{accent-color:#c9a84c;margin-top:3px;flex-shrink:0}
.aj-aab{width:100%;padding:6px;border-radius:4px;font-family:inherit;font-size:9px;cursor:pointer;border:1px solid #c9a84c;background:#c9a84c22;color:#c9a84c;margin-top:6px}
.aj-rr{display:grid;grid-template-columns:1fr 65px 65px 55px;gap:8px;align-items:center;padding:8px 10px;border-radius:6px;background:#152a45;border:1px solid #1e4272;margin-bottom:5px}
.aj-ra{padding:5px 0;border-radius:4px;border:1px solid #4fb3d9;background:#4fb3d918;color:#4fb3d9;font-family:inherit;font-size:9px;cursor:pointer;width:100%}
.aj-etbl{border:1px solid #1e4272;border-radius:7px;overflow:hidden;margin-top:6px}
.aj-eh{display:grid;grid-template-columns:1fr 95px 95px 28px;background:#0f2035;padding:7px 12px;gap:8px;font-size:7px;color:#6a8fb0;letter-spacing:1.5px;text-transform:uppercase}
.aj-eh div:nth-child(2),.aj-eh div:nth-child(3){text-align:right}
.aj-er{border-top:1px solid #1e4272;padding:8px 12px;display:grid;grid-template-columns:1fr 95px 95px 28px;gap:8px;align-items:center}
.aj-er input[type=text]{background:transparent;border:none;border-bottom:1px solid #1e4272;color:#e8f0f8;font-family:inherit;font-size:10px;padding:1px 0;outline:none;width:100%}
.aj-li{background:#34d39912;border:1px solid #34d39944;border-radius:4px;color:#34d399;font-family:inherit;font-size:11px;font-weight:700;padding:2px 5px;width:80px;text-align:right;outline:none}
.aj-hi2{background:#f59e0b12;border:1px solid #f59e0b44;border-radius:4px;color:#f59e0b;font-family:inherit;font-size:11px;font-weight:700;padding:2px 5px;width:80px;text-align:right;outline:none}
.aj-db{background:none;border:none;color:#ef4444;cursor:pointer;font-size:14px;padding:0;text-align:center}
.aj-tb{font-size:7px;padding:1px 5px;border-radius:3px;letter-spacing:1px;text-transform:uppercase;display:inline-block;margin-top:2px}
.aj-tr{background:#34d39922;color:#34d399}.aj-tp{background:#4fb3d922;color:#4fb3d9}.aj-ta{background:#c9a84c22;color:#c9a84c}
.aj-sub{border-top:2px solid #1e4272;background:#0f2035;padding:8px 12px;display:grid;grid-template-columns:1fr 95px 95px 28px;gap:8px}
.aj-sub div:nth-child(2),.aj-sub div:nth-child(3){text-align:right}
.aj-grd{background:linear-gradient(90deg,#c9a84c18,#4fb3d912);border-top:2px solid #c9a84c;padding:12px;display:grid;grid-template-columns:1fr 95px 95px 28px;gap:8px;align-items:center}
.aj-grd div:nth-child(2),.aj-grd div:nth-child(3){text-align:right}
.aj-mb{display:grid;grid-template-columns:1fr 1fr;gap:16px;margin:12px 0;background:#0f2035;border-radius:7px;padding:12px}
.aj-sg label{font-size:9px;color:#6a8fb0;letter-spacing:1px;text-transform:uppercase;display:flex;justify-content:space-between;margin-bottom:4px}
.aj-sg input[type=range]{width:100%;accent-color:#c9a84c}
.aj-tf{display:grid;grid-template-columns:1fr 1fr;gap:10px;margin-top:14px;background:#0f2035;border-radius:7px;padding:14px}
.aj-tfl{font-size:8px;color:#4fb3d9;letter-spacing:2px;text-transform:uppercase;margin-bottom:4px;grid-column:1/-1}
.aj-fd{display:flex;flex-direction:column;gap:3px}
.aj-fd label{font-size:8px;color:#6a8fb0;letter-spacing:1.5px;text-transform:uppercase}
.aj-fd input,.aj-fd select,.aj-fd textarea{background:#152a45;border:1px solid #1e4272;border-radius:5px;color:#e8f0f8;font-family:inherit;font-size:11px;padding:7px 10px;outline:none;width:100%;box-sizing:border-box}
.aj-fd textarea{resize:vertical;min-height:55px}
.aj-fd.full{grid-column:1/-1}
.aj-ph{display:flex;flex-direction:column;align-items:center;justify-content:center;height:180px;color:#6a8fb0}
.aj-footer{display:flex;gap:10px;justify-content:flex-end;padding:14px 18px;border-top:1px solid #1e4272}
.aj-sv{padding:10px 24px;border-radius:6px;background:#4fb3d9;border:none;color:#0a1628;font-family:inherit;font-weight:700;font-size:12px;cursor:pointer}
.aj-cn{padding:10px 20px;border-radius:6px;background:transparent;border:1.5px solid #1e4272;color:#6a8fb0;font-family:inherit;font-size:12px;cursor:pointer}
.aj-est-btn{padding:7px 14px;border-radius:5px;border:1.5px solid #c9a84c;background:#c9a84c18;color:#c9a84c;font-family:inherit;font-weight:700;font-size:10px;cursor:pointer;letter-spacing:1px;margin-left:8px}
.aj-toast{position:fixed;bottom:24px;right:24px;background:#10b981;color:#fff;font-family:IBM Plex Mono,monospace;font-size:12px;font-weight:700;padding:12px 20px;border-radius:8px;z-index:999999;box-shadow:0 4px 20px rgba(0,0,0,.4)}
</style>
<script>var _s=document.createElement("script");_s.src="estimator.js?ts="+Date.now();document.head.appendChild(_s);</script>
</body>
  </html>
